---
title: 정전작업 절차 6단계
slug: power-off-procedure
subject_id: 4
group: 정전작업
tags: [절차]
summary: 확인·차단·잠금·검전·방전·단락접지
questions: [20220424_079, 20210307_077, 20210515_072, 20180428_067, 20180819_071, 20190303_066, 20190303_061, 20190427_067, 20200822_066, 20220424_068, 20190427_076]
order: 1
priority: 1차
status: 완료
---
## 핵심 개념

정전작업은 전로를 차단한 뒤 **오조작에 의한 재통전**, 커패시터 등에 남은 **잔류전하**, 다른 전로에서 유입되는 **유도·혼촉 전압**을 통제하고 작업하는 절차임

단순히 스위치를 끄는 행위가 아니라 차단 상태를 유지하고, 실제 무전압을 확인하고, 필요하면 단락·접지한 뒤 작업 완료 후 안전하게 복전하는 전체 흐름임

수록 기출은 작업 전 조치, 작업 중 관리, 작업 후 복전 절차를 서로 바꾸어 놓는 유형이 많음

각 행위의 목적을 함께 기억하면 순서를 외우는 것보다 안정적으로 판단할 수 있음

## 절차 및 판별 기준

1. **작업 범위 확인과 부하 정지**: 작업 대상 전로와 관련 전원을 식별하고 부하를 정지함
2. **전원 차단·분리**: 전원을 공급할 수 있는 개폐기와 차단 장치를 정해진 순서로 개방함
3. **잠금·표지**: 차단 장치를 잠그고 통전금지 표지를 부착해 다른 사람이 임의로 재투입하지 못하게 함
4. **무전압 확인과 잔류전하 방전**: 정격에 맞는 검전기로 충전 여부를 확인하고, 커패시터 등 축전 가능 부분의 잔류전하를 방전함
5. **필요 시 단락·접지와 작업구역 통제**: 혼촉·오동작·유도전압에 대비해 단락접지기구를 설치하고 작업구역을 표시함
6. **작업 종료 확인과 복전**: 인원·공구·단락접지기구를 확인하고 보호조치를 정해진 순서로 해제한 뒤 관계 근로자에게 알리고 복전함

### 작업 단계별 목적

| 단계 | 확인할 핵심 | 대표 위험 |
|---|---|---|
| 작업 전 | 대상 식별, 차단, 잠금·표지, 검전, 방전 | 잘못된 전로 작업, 재통전, 잔류전하 |
| 작업 중 | 개폐기 관리, 작업구역 통제, 접지 상태 유지 | 오조작, 인접 충전부 접근 |
| 작업 후 | 작업자 대피, 공구·접지 철거 확인, 통지 후 복전 | 접지 상태 복전, 작업자 잔류 |

역률개선용 커패시터가 연결된 전로는 차단 후에도 전하가 남을 수 있으므로 잔류전하 방전이 특히 중요함

검전기는 차단 명령이 수행됐다는 사실이 아니라 실제 충전 유무를 확인하는 장비임

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 전원 차단·분리 | 전원을 공급할 수 있는 **개폐기와 차단 장치를 정해진 순서로 개방**함 |
| 작업 종료 확인과 복전 | **인원·공구·단락접지기구 확인** → **보호조치 해제** → **관계 근로자 통보 후 복전** |
| 작업 전 | **대상 식별** · 차단, 잠금·표지, 검전, 방전 · 잘못된 전로 작업, 재통전, 잔류전하 |
| 작업 중 | **개폐기 관리** · 작업구역 통제, 접지 상태 유지 · 오조작, 인접 충전부 접근 |
| 작업 후 | **작업자 대피** · 공구·접지 철거 확인, 통지 후 복전 · 접지 상태 복전, 작업자 잔류 |
| 작업 범위 확인과 부하 정지 | **작업 대상 전로와 관련 전원을 식별하고 부하를 정지함** |

## 자주 틀리는 포인트

### 판단 함정

- 전원 차단만으로 무전압이 확정되는 것은 아님 · 검전과 잔류전하 방전이 별도로 필요함
- `표지판을 제거한다`, `작업 전에 단락접지를 철거한다`처럼 보호조치를 반대로 서술한 선택지에 주의함
- 방전 코일은 잔류전하를 줄이는 장치이므로, 전원 차단 후 전하가 남을 가능성을 비교하는 문제에서 그 기능을 고려함
- 잠금·표지 설치 주체와 해제·복전 권한은 문제의 조건을 읽고 판단하며, 임의로 누구나 조작할 수 있다고 해석하지 않음

### 범위와 제외

감전 예방의 일반 원칙과 접지 종류, 누전차단기 설치 기준은 별도 챕터에서 다룸 · 이 챕터는 정전작업의 순서, 각 확인 행위의 목적, 안전한 복전 조건에 집중함
