---
title: 보일러 안전장치
slug: boiler-protection-devices
cert_id: energy-management
exam: written
subject_id: 1
group: 부대·부속·안전설비
tags: [절차]
summary: 과압·저수위·실화·이상온도 방호장치 정리
questions: []
related: [boiler-accessory-equipment, boiler-work-safety]
order: 4
priority: 출시 필수
status: 완료
---

## 안전장치의 기본 원칙

안전장치는 위험상태를 **검출 → 경보 → 연료 차단 또는 압력 방출**하는 계층으로 이해한다. 한 장치가 모든 고장을 막는 것이 아니므로 수위, 압력, 화염, 연료와 통풍 계통을 서로 독립적으로 감시하고 인터록한다.

## 압력·온도 보호

- **안전밸브**: 압력이 설정값을 넘으면 자동으로 열려 증기나 온수를 방출하고 과압을 방지한다. 차단밸브로 안전밸브와 보일러 사이를 임의 격리해서는 안 된다.
- **압력제한기**: 운전압력이 상한에 도달하면 연소를 정지시킨다. 압력을 실제로 방출하는 안전밸브와 역할이 다르다.
- **온도제한기**: 온수보일러나 열매체 설비의 온도가 설정값을 넘으면 버너를 차단한다.
- **가스압·유압 스위치**: 연료 압력이 허용범위를 벗어나면 점화 또는 연소를 정지시킨다.

## 수위 보호

저수위 상태에서 연소가 계속되면 전열면이 냉각되지 않아 과열·변형·파열될 수 있다. **저수위 경보기**는 이상을 알리고, **저수위 연료차단장치**는 연료 공급을 차단한다. 검출부의 스케일이나 슬러지, 연결관 막힘은 오동작을 일으킬 수 있으므로 기능시험과 청소가 필요하다.

심한 저수위가 의심될 때 차가운 물을 급히 넣으면 과열된 전열면이 열충격을 받을 수 있다. 즉시 연소를 정지하고 압력·수위·설비 상태를 확인한 뒤 정해진 비상 절차를 따른다.

## 화염·연소 보호

- **화염검출기**: 버너 화염의 존재를 확인한다. 점화 실패나 운전 중 실화를 검출하면 안전차단밸브를 닫는다.
- **프리퍼지**: 점화 전에 노와 연도 속 미연소 가스를 충분한 공기로 배출한다.
- **인터록**: 통풍, 수위, 연료압, 화염 등 필수 조건이 만족돼야 점화가 진행되게 한다.
- **폭발문**: 노내 폭발 때 압력을 정해진 방향으로 방출해 본체 손상을 줄인다. 사람이 있는 방향으로 방출되지 않게 관리한다.

연료 안전차단밸브는 닫힘 불량과 내부 누설 여부가 중요하다. 점화 실패 후 즉시 재점화하지 않고 원인을 제거한 뒤 다시 퍼지한다.

## 기타 보호장치

- **가용마개**: 특정 형식의 보일러에서 과열되면 가용금속이 녹아 위험을 알리거나 열을 방출하도록 한 장치다.
- **스택 스위치**: 연도 온도 등으로 연소 상태를 감시하는 방식에 쓰인다.
- **역화 방지와 연료 누설 검지**: 연료 종류와 버너 구조에 맞는 차단·환기·검지 설비를 사용한다.

## 시험 포인트

- 안전밸브는 과압을 방출하고 압력제한기는 연소를 정지한다.
- 화염검출기는 불꽃이 사라졌을 때 연료를 차단하게 하는 검출부다.
- 저수위 경보와 저수위 연료차단의 기능을 구분한다.
- 프리퍼지는 점화 전 미연소 가스 제거, 포스트퍼지는 정지 후 잔류가스와 열 제거 목적이다.

## 자주 틀리는 포인트

- 안전장치의 설정값을 임의로 높이는 것은 문제를 해결하는 조치가 아니다.
- 반복 트립은 장치를 우회할 이유가 아니라 수위·통풍·연료·검출부 이상을 점검할 신호다.
- 화염검출기가 정상이더라도 연료 차단밸브가 새면 안전이 확보되지 않는다.
