---
title: 보일러 수질관리
slug: boiler-water-treatment
cert_id: energy-management
exam: written
subject_id: 1
group: 배관·운전·수질
tags: [개념]
summary: 스케일·부식·캐리오버 방지를 위한 수처리 핵심
questions: [20100131_023, 20100131_032, 20100131_047, 20100328_031, 20100328_038, 20100328_050, 20100328_054, 20100711_001, 20100711_035, 20100711_043, 20100711_046, 20100711_052, 20101003_001, 20101003_035, 20101003_043, 20101003_046, 20101003_052, 20110213_008, 20110213_032, 20110213_049, 20110417_033, 20110417_040, 20110731_024, 20110731_031, 20110731_034, 20110731_039, 20110731_050, 20111009_034, 20120212_047, 20120212_048, 20120408_027, 20120408_030, 20120722_033, 20120722_050, 20121020_016, 20121020_021, 20121020_024, 20121020_039, 20121020_050, 20130127_012, 20130127_030, 20130127_031, 20130127_046, 20130414_058, 20130721_006, 20130721_034, 20130721_035, 20131012_030, 20131012_052, 20140126_005, 20140126_041, 20140126_047, 20140126_049, 20140406_001, 20140406_034, 20140406_057, 20140720_021, 20140720_022, 20140720_059, 20141011_014, 20141011_032, 20141011_033, 20141011_034, 20141011_040, 20150125_032, 20150125_038, 20150125_052, 20150404_039, 20150404_042, 20150404_044, 20150404_047, 20150404_051, 20150719_042, 20150719_044, 20151010_022, 20151010_027, 20151010_028, 20151010_032, 20151010_038, 20160124_037, 20160124_043, 20160124_049, 20160124_051, 20160402_013, 20160402_040, 20160402_041, 20160402_050, 20160402_051, 20160402_054, 20160710_024, 20160710_028, 20160710_030, 20160710_031, 20160710_032, 20160710_040, 20160710_050]
examComment: 수록 기출 96문항이 27개 회차에서 확인되며, 스케일·부식·캐리오버의 원인과 외처리·내처리·블로다운 대책이 반복된다.
related: [boiler-operation-maintenance, boiler-auxiliary-equipment, boiler-efficiency-heat-balance]
order: 19
priority: 출시 필수
status: 완료
---

## 수질장해 세 가지

### 스케일

칼슘·마그네슘염, 실리카 등이 전열면에 단단히 붙은 침전물이다. 스케일의 열전도율은 금속보다 낮아 같은 증발량을 내기 위해 금속온도가 상승하고 연료소비와 과열 위험이 커진다.

### 부식

용존 산소, 이산화탄소, 지나치게 낮거나 높은 pH, 농축된 염류와 전기화학적 조건이 원인이 된다. 산소부식은 국부적으로 깊은 피팅을 만들 수 있다. 응축수 계통에서는 이산화탄소가 물에 녹아 산성 환경을 만들 수 있다.

### 캐리오버

보일러수의 물방울과 용해물질이 증기에 함께 딸려가는 현상이다. 높은 수위, 급격한 부하 변화, 높은 용존고형물, 거품이 원인이 된다. 수격, 밸브·터빈·열교환기 오염과 제품 품질 저하로 이어질 수 있다.

## 외처리 설비

- **여과**: 부유물질을 제거한다.
- **연수기**: 이온교환수지로 칼슘·마그네슘 경도성분을 나트륨 이온과 교환한다. 재생에는 보통 소금물을 사용한다.
- **탈염·역삼투**: 용해이온을 더 폭넓게 줄여 고품질 급수를 만든다.
- **탈기기**: 물을 가열하고 기체를 분리해 용존 산소와 이산화탄소를 줄인다.

연수는 경도를 줄이지만 모든 용해고형물을 제거하는 것은 아니다. 필요한 수질은 보일러 압력과 형식, 제조자 기준에 따라 달라진다.

## 내부처리와 약품

- **인산염 처리**: 남은 경도성분을 부드러운 슬러지로 만들어 배출하기 쉽게 한다.
- **산소 제거제**: 잔류 용존 산소와 반응해 부식을 줄인다.
- **pH·알칼리도 조정제**: 급수·보일러수·응축수 계통의 적절한 부식 환경을 만든다.
- **분산제·소포제**: 침전물 부착과 거품을 제어한다.

약품은 많을수록 좋은 것이 아니다. 과다 주입은 높은 농도, 거품, 부식이나 운전장해를 일으킬 수 있으므로 분석값과 공급자·제조자 기준에 맞춰 투입한다.

## 시험과 블로다운

대표 관리항목은 pH, 경도, 알칼리도, 전기전도도 또는 용존고형물, 인산염, 용존 산소, 실리카와 철 성분 등이다. 모든 보일러에 동일한 관리값을 적용하지 않고 압력·재질·처리방식에 맞는 기준을 사용한다.

블로다운은 농축을 낮추지만 고온수와 약품을 버리는 손실도 만든다. 연속 블로다운은 농도 제어, 하부 블로다운은 침전물 배출의 성격이 강하다. 플래시증기와 배출수의 열을 회수하면 손실을 줄일 수 있다.

## 이상 징후와 대응

| 이상 | 우선 확인 |
|---|---|
| 전기전도도 상승 | 블로다운, 보충수·환수 오염, 약품 주입 |
| 경도 검출 | 연수기 재생·바이패스·수지 상태 |
| 급격한 수위 변동 | 부하 변화, 거품, 높은 농도, 급수제어 |
| 응축수 철분 증가 | 응축수 계통 부식, 산소·이산화탄소 |
| 배기가스 온도 상승 | 가스측 그을음과 수측 스케일 모두 점검 |

## 자주 틀리는 포인트

- 연수기는 경도 제거 장치이며 탈기기는 용존 기체 제거 장치다.
- pH만 정상이라고 부식과 스케일 문제가 모두 해결되는 것은 아니다.
- 보일러수 농도를 낮추기 위해 무제한 블로다운을 하면 에너지와 처리수 손실이 커진다.
