# 에너지관리기능사 21개 챕터 비공개 본문 초안

- 작성일: 2026-08-05
- 기출 범위: 2010-01-31~2016-07-10, 27회, 1,620문항
- 분류 기준: `2026-08-05-energy-management-chapter-classification.csv`의 `final_topic`
- 상태: 1차 기술 검토를 마친 초안을 로컬 Astro 콘텐츠 컬렉션에 이관함. Commit·Push·production 배포는 하지 않음
- 관계 상태: 로컬 챕터 frontmatter에 텍스트 문항 1,588건 적용, `jpg 확필` 32건 제외
- 검토 기록: `docs/audits/2026-08-05-energy-management-21-chapter-technical-review.md`

## 작성 원칙

1. 각 챕터는 기출에서 반복된 개념·계산·절차를 중심으로 구성한다.
2. 대표 기출 ID는 범위 확인용이며 문제 본문을 복제하는 근거로 사용하지 않는다.
3. 자동 저신뢰·그림 후보는 원본 PDF 검수의 `final_topic`을 따른다.
4. `jpg 확필` 32건은 관계·공개 대상에서 제외한다.
5. 2010~2016년 법규 문항은 당시 정답 근거와 현행 법령을 섞지 않는다.
6. 이 문서는 설계 초안이며 관계 정본은 `src/content/chapters`의 각 챕터 frontmatter `questions` 배열이다. 실제 이관 결과는 `docs/audits/2026-08-05-energy-management-21-chapter-local-implementation.md`에서 검증한다.

---

## 1. 열·증기·열역학 기초

- 대상 slug: `boiler-operation-basics` — 기존
- 기출 근거: 92문항, 27회
- 대표 ID: `20100131_010`, `20130414_057`, `20160710_038`
- 제안 summary: 온도·압력·열량과 증기 상태 및 열전달의 계산 기초

### 본문 초안

열량 문제는 먼저 상태와 단위를 구분한다. 절대온도는 `K = ℃ + 273.15`, 절대압력은 대기압과 게이지압력의 합으로 본다. 2010~2016년 기출에서 근삿값을 요구하면 문제의 관례에 따라 `273`을 사용한다. 온도차는 섭씨와 켈빈의 간격이 같지만 기준점은 다르다.

- **현열**은 상태변화 없이 온도를 바꾸는 열이고, **잠열**은 온도 변화 없이 상을 바꾸는 열이다.
- **포화수**가 증발해 **건포화증기**가 될 때 증발잠열을 흡수한다.
- **습증기**의 건도 `x`는 증기 혼합물 중 건포화증기가 차지하는 질량비다.
- **과열증기**는 같은 압력의 포화온도보다 높은 온도를 가진 증기다.
- 엔탈피는 유체가 가진 에너지를 상태량으로 다루는 값이며, 보일러 계산에서는 급수와 증기의 엔탈피 차가 핵심이다.

열은 전도·대류·복사로 이동한다. 고체 내부는 전도, 유체의 운동을 동반하면 대류, 전자기파로 전달되면 복사로 구분한다. 실제 보일러 전열면에서는 세 방식이 함께 나타난다.

### 시험 포인트

- 압력·온도·열량 단위를 먼저 통일한다.
- 증발잠열과 총엔탈피, 실제증발량과 상당증발량을 섞지 않는다.
- 상태변화 문제는 압력 또는 온도 중 무엇이 일정한지 확인한다.

---

## 2. 보일러 형식·구조·재료

- 제안 slug: `boiler-types-construction` — 신규 후보
- 기출 근거: 142문항, 27회
- 대표 ID: `20100131_011`, `20130721_020`, `20160710_009`
- 제안 summary: 보일러 형식별 유체 흐름과 구조·전열면·재료 특성 비교

### 본문 초안

보일러 형식은 물과 연소가스가 어느 통로를 흐르는지부터 구분한다.

- **연관식**은 연소가스가 관 안을 지나고 물이 관 밖에 있다. 보유수량이 비교적 많아 부하 변화에 대한 응답이 느릴 수 있다.
- **수관식**은 물과 증기가 관 안을 흐른다. 고압·대용량화에 유리하고 기동이 빠르지만 수질과 운전관리가 중요하다.
- **관류식**은 급수가 긴 관로를 한 번 지나며 가열·증발되는 드럼 없는 구조다. 보유수량이 작고 부하 응답이 빠르다.
- **주철제 보일러**는 섹션 조립 구조와 내식성이 특징이지만 충격과 급격한 온도 변화에 주의한다.

노통연관식·직립식·횡형식·다관식 같은 세부 명칭은 구조 그림에서 노통과 연관의 배치, 동체 방향, 가스 통로 수를 확인해 판별한다. 내분식과 외분식은 연소실이 보일러 본체의 내부에 있는지 외부에 있는지로 나눈다.

구조 문제에서는 동체·드럼·수관·연관·노통·화실·헤더·기수분리기의 위치와 역할을 연결한다. 전열면은 한쪽이 연소가스, 다른 쪽이 물 또는 증기와 접촉해 열을 전달하는 면이다.

재료는 사용온도·압력·부식환경·용접성을 함께 본다. 수압시험은 누설과 내압 건전성을 확인하는 절차이며, 시험압력 수치는 문제 기준일의 적용 규정을 별도로 확인한다.

### 시험 포인트

- 형식 이름보다 물·가스의 흐름과 드럼 존재 여부로 판별한다.
- 전열면적이 커질 때 증발능력·보유수량·부하응답이 항상 같은 방향으로 변하는 것은 아니다.
- 구조·제작 수치와 법정 검사 수치는 현행 기준으로 임의 치환하지 않는다.

---

## 3. 급수·부대설비

- 대상 slug: `boiler-auxiliary-equipment` — 기존
- 기출 근거: 75문항, 27회
- 대표 ID: `20100131_001`, `20130721_014`, `20160710_018`
- 제안 summary: 급수펌프·절탄기·과열기와 증기 품질 부대설비의 기능

### 본문 초안

급수 계통은 필요한 수량을 보일러 압력보다 높은 압력으로 안정적으로 공급해야 한다. 급수펌프의 흡입조건이 나쁘거나 수온이 지나치게 높으면 캐비테이션이 생길 수 있다. 체크밸브는 역류를 막고 급수조절밸브는 유량을 조절한다.

- **인젝터**는 보일러 증기의 운동에너지를 이용해 급수하는 장치다.
- **절탄기**는 배기가스 열로 급수를 예열한다.
- **공기예열기**는 배기가스 열로 연소용 공기를 예열한다.
- **과열기**는 포화증기를 과열증기로 만든다.
- **재열기**는 터빈에서 일부 팽창한 증기를 다시 가열해 후단으로 보낸다.
- **연료유 예열기**는 중유 등의 점도를 낮춰 이송과 무화를 돕는다.
- **기수분리기**는 증기에 동반된 물방울을 분리해 증기 건도를 높인다.
- **증기축열기**는 저부하 때 열을 저장하고 순간 고부하 때 증기를 보충한다.

설비 이름이 비슷해도 가열 대상과 설치 위치가 다르다. 절탄기는 급수, 공기예열기는 공기, 과열기·재열기는 증기, 연료유 예열기는 연료를 대상으로 한다.

### 시험 포인트

- 펌프·인젝터·급수조절장치의 동력원과 작동원리를 구분한다.
- 폐열회수 장치의 가열 대상과 저온부식 위험을 함께 본다.
- 과열증기 온도조절과 증기 건도 향상 장치를 혼동하지 않는다.

---

## 4. 계측·부속장치

- 대상 slug: `boiler-accessory-equipment` — 기존
- 기출 근거: 86문항, 25회
- 대표 ID: `20100131_024`, `20130414_031`, `20160402_030`
- 제안 summary: 수면·압력·온도·유량 계측과 블로다운·청소 부속장치

### 본문 초안

계측장치는 운전 상태를 보여 주고, 안전장치는 한계를 벗어났을 때 경보·차단·방출 기능을 수행한다.

- **수면계**는 실제 수위를 확인한다. 연결관 막힘과 통수 상태를 점검해야 한다.
- **압력계**는 내부 압력을 표시하며 사이폰관은 고온 증기가 계기에 직접 닿는 것을 막는다.
- **온도계**는 급수·증기·배기가스·연료 온도를 감시한다.
- **유량계**는 연료·급수·증기량을 측정해 열정산과 부하관리에 사용한다.
- **통풍계**는 연소실·연도 압력차를 확인한다.
- **수트블로어**는 가스측 전열면의 그을음과 회분을 제거한다.

블로다운은 보일러수 농축과 슬러지를 관리하는 운전이다. 수트블로잉은 가스측 부착물을 제거하므로 대상과 목적이 다르다.

### 시험 포인트

- 사이폰관·수면계 통수·압력계 연결부의 목적을 구분한다.
- 계측값 표시와 자동 차단 기능을 같은 장치로 보지 않는다.
- 블로다운과 수트블로잉의 제거 대상을 비교한다.

---

## 5. 안전장치·연소안전

- 대상 slug: `boiler-protection-devices` — 기존
- 기출 근거: 73문항, 27회
- 대표 ID: `20100131_016`, `20130127_025`, `20160710_004`
- 제안 summary: 과압·저수위·실화·노내폭발을 막는 검출·차단·방출장치

### 본문 초안

보일러 보호는 위험을 검출하고, 경보하고, 연료를 차단하거나 압력을 방출하는 단계로 본다.

- **안전밸브**는 설정압력 이상에서 유체를 방출해 과압을 막는다.
- **압력제한기**는 상한 압력에서 연소를 정지한다.
- **저수위 연료차단장치**는 전열면 과열을 막기 위해 연료를 차단한다.
- **화염검출기**는 점화 실패나 운전 중 실화를 검출한다.
- **폭발문**은 노내 이상압력을 정해진 방향으로 방출한다.
- **가용마개**는 특정 구조에서 과열 위험을 알리는 장치다.

과열기 부착 보일러의 안전밸브처럼 여러 밸브의 설정·분담을 묻는 문제는 기출 당시 적용 기준을 확인해야 한다. 장치를 임의로 우회하거나 설정값을 높이는 것은 대응이 아니다.

### 시험 포인트

- 안전밸브의 압력 방출과 압력제한기의 연료 차단을 구분한다.
- 프리퍼지는 점화 전 미연소가스 제거 절차다.
- 반복 트립은 장치 해제 사유가 아니라 원인 조사 신호다.

---

## 6. 효율·증발량·열정산

- 대상 slug: `boiler-efficiency-heat-balance` — 기존
- 기출 근거: 108문항, 26회
- 대표 ID: `20100131_012`, `20130127_008`, `20160710_008`
- 제안 summary: 보일러 효율·출력·증발량과 입출열 계산 공식

### 본문 초안

보일러 효율은 연료가 공급한 열 중 증기 또는 온수에 유효하게 전달된 비율이다.

`η = 유효출열 / 입열 × 100(%)`

증기보일러 직접법은 다음 형태로 정리한다.

`η = G(h₂ - h₁) / (B × H) × 100(%)`

- `G`: 발생증기량
- `h₂ - h₁`: 증기와 급수의 엔탈피 차
- `B`: 연료사용량
- `H`: 연료 발열량

상당증발량은 서로 다른 급수·증기 조건의 실제증발량을 기준 증발조건으로 환산한 값이다. 기출의 kcal 계열 문제에서는 제시된 기준 잠열을 우선 사용하고, 현행 SI 단위로 임의 변환해 정답을 바꾸지 않는다.

보일러마력과 출력·부하 문제는 문제에 제시된 환산기준을 사용한다. 이 기출 범위의 미터식 기준에서는 `1 보일러마력 = 상당증발량 15.65 kg/h ≈ 8,435 kcal/h`로 계산한다. 정격출력 대비 실제출력은 부하율이고, 보일러마력은 시간당 상당증발량을 `15.65 kg/h`로 나눈 값이므로 두 계산을 혼동하지 않는다.

상당증발량은 이 기출 범위에서 `Ge = G(h₂ - h₁) / 539`로 계산하며, 일부 문항은 기준 잠열을 `538.8 kcal/kg`으로 제시한다. 상수는 문제에 제시된 값을 우선한다.

열정산은 입열을 유효출열, 배기가스 손실, 수분 손실, 불완전연소 손실, 방열·블로다운 손실 등으로 나누는 과정이다.

### 시험 포인트

- 분자는 증기 엔탈피가 아니라 급수에서 증기까지의 엔탈피 증가량이다.
- 실제증발량·상당증발량·증발배수·전열면 증발률의 분모를 구분한다.
- 발열량의 고위·저위 기준과 시간 단위를 먼저 확인한다.

---

## 7. 연소·공기비·배기가스 계산

- 대상 slug: `boiler-installation-combustion` — 기존
- 기출 근거: 45문항, 23회
- 대표 ID: `20100328_023`, `20130127_017`, `20160402_006`
- 제안 summary: 연료 성분에서 이론산소·공기량·공기비와 배기가스량 계산

### 본문 초안

완전연소 계산은 탄소·수소·황이 요구하는 이론산소량을 먼저 구하고, 연료 자체 산소량을 차감한 뒤 공기 중 산소비율로 이론공기량을 환산한다.

`공기비 m = 실제공기량 / 이론공기량`

- `m = 1`: 이론공기량
- `m > 1`: 과잉공기 공급
- 공기 부족: 일산화탄소·그을음·미연분 증가 가능
- 공기 과다: 배기가스량과 현열손실 증가 가능

배기가스 분석 문제는 습식·건식 기준과 산소·이산화탄소 농도를 구분한다. 산소농도만으로 공기비를 구하는 근사식은 문제에 주어진 전제에서만 사용한다.

### 시험 포인트

- 질량기준과 체적기준을 혼합하지 않는다.
- 연료 속 산소·수분·회분을 이론산소량 계산에서 구분한다.
- 프로판 등 완전연소 반응식은 원자 수를 맞춘 뒤 계수합을 확인한다.

---

## 8. 자동제어·인터록

- 대상 slug: `boiler-control-systems` — 기존
- 기출 근거: 70문항, 27회
- 대표 ID: `20100131_019`, `20121020_003`, `20160710_025`
- 제안 summary: 수위·압력·연소 제어와 시퀀스·인터록의 작동 원리

### 본문 초안

자동제어는 검출부가 상태를 측정하고, 조절부가 설정값과 비교하며, 조작부가 밸브·댐퍼·버너·펌프를 움직이는 흐름이다.

- **P 제어**는 편차에 비례해 조작한다.
- **I 제어**는 누적 편차를 줄인다.
- **D 제어**는 편차 변화속도에 반응한다.
- **2위치 제어**는 켜짐과 꺼짐 두 상태를 전환한다.

드럼 수위제어는 1요소 수위, 2요소 수위·증기유량, 3요소 수위·증기유량·급수유량으로 구분한다. 부하 급변 때 나타나는 스웰·슈링크 때문에 수위 신호만으로는 오판할 수 있다.

인터록은 수위·통풍·연료압·화염 등 필수 조건이 충족되지 않으면 다음 운전 단계로 진행하지 못하게 한다.

### 시험 포인트

- 조절제어와 안전인터록의 목적을 구분한다.
- 3요소 급수제어의 신호 세 가지를 정확히 기억한다.
- 부하를 올릴 때는 공기를 먼저 늘린 뒤 연료를 늘리고, 부하를 내릴 때는 연료를 먼저 줄인 뒤 공기를 줄여 불완전연소를 피한다.

---

## 9. 기동·운전·정지·보존

- 대상 slug: `boiler-operation-maintenance` — 기존
- 기출 근거: 63문항, 26회
- 대표 ID: `20100131_030`, `20121020_022`, `20160710_047`
- 제안 summary: 점화 전 점검부터 송기·정지·휴지보존까지 운전 절차

### 본문 초안

기동은 수위·밸브·연료·통풍·계측·안전장치 확인, 프리퍼지, 점화, 저부하 가열, 압력 상승, 송기의 순서로 이해한다. 냉간 보일러는 급격히 가열하지 않고 열팽창과 수위를 감시한다.

증기 송출 전에는 증기관을 예열하고 드레인을 배출한다. 주증기밸브를 천천히 열어 압력차와 수격을 줄인다. 운전 중에는 수위·압력·화염·배기가스·급수·블로다운 상태를 함께 본다.

정지 시에는 부하와 연료를 줄이고 연소를 정지한 뒤 필요한 포스트퍼지를 수행한다. 장기 휴지보존은 습식과 건식 방법을 설비 조건에 맞게 선택하고, 공기·수분 유입과 부식을 방지한다.

### 시험 포인트

- 점화 실패 후 원인 확인과 재퍼지 없이 즉시 재점화하지 않는다.
- 압력 상승 뒤 송기 절차와 운전 종료 절차의 순서를 구분한다.
- 휴지보존 문제는 기간·배수 여부·밀폐조건을 확인한다.

---

## 10. 수질관리·스케일·부식

- 대상 slug: `boiler-water-treatment` — 기존
- 기출 근거: 97문항, 27회
- 대표 ID: `20100131_023`, `20131012_030`, `20160710_050`
- 제안 summary: 경도·용존가스·농축으로 생기는 스케일·부식·캐리오버 대책

### 본문 초안

스케일은 전열면의 열저항을 키워 금속온도와 연료소비를 높인다. 부식은 용존산소·이산화탄소·pH·염류와 재질 조건에 따라 발생하며, 산소부식은 국부적인 피팅을 만들 수 있다. 캐리오버는 물방울과 용해물질이 증기에 동반되는 현상이다.

- **연수기**는 칼슘·마그네슘 경도를 이온교환으로 줄인다.
- **탈기기**는 용존산소와 이산화탄소를 줄인다.
- **인산염·분산처리**는 잔류 경도성분의 부착을 억제한다.
- **블로다운**은 농축과 슬러지를 관리하지만 열·처리수 손실을 동반한다.

공기예열기·절탄기 같은 저온부의 산성부식은 배기가스 온도와 연료 황 성분을 함께 본다. 수측 부식과 가스측 저온부식을 같은 원인으로 처리하지 않는다.

### 시험 포인트

- 연수·탈염·탈기의 제거 대상을 구분한다.
- 스케일, 슬러지, 캐리오버의 위치와 결과를 비교한다.
- 약품은 과다 투입도 장해를 만들 수 있다.

---

## 11. 고장·사고·작업안전

- 대상 slug: `boiler-work-safety` — 기존
- 기출 근거: 34문항, 22회
- 대표 ID: `20100131_035`, `20131012_029`, `20160710_051`
- 제안 summary: 압궤·과열·폭발·수격 등 사고 원인과 점검·정비 안전

### 본문 초안

보일러 사고는 설계·제작 결함, 부식·스케일, 저수위, 과압, 연소실 가스 축적, 오조작과 정비 불량으로 나누어 본다.

- **압궤**는 외압 또는 진공에 의해 구조물이 안쪽으로 찌그러지는 손상이다.
- **과열 손상**은 저수위·스케일·통수 불량으로 금속 냉각이 부족할 때 발생할 수 있다.
- **노내폭발**은 미연소 연료가 축적된 상태에서 점화원이 생길 때 위험해진다.
- **수격**은 고속 유체와 응축수 충돌, 급격한 밸브 조작 등으로 발생한다.

정비 전에는 압력·온도·연료·전기·회전체를 차단하고 잔류에너지를 제거한다. 내부 작업은 연결배관의 역류를 막고 환기·가스측정·감시를 준비한다.

### 시험 포인트

- 제작상 원인과 사용·관리상 원인을 구분한다.
- 사고 현상 이름보다 압력 방향·수위·연료축적 조건을 확인한다.
- 사고 뒤 안전장치 리셋만 하고 재가동하지 않는다.

---

## 12. 에너지 관계법규·검사

- 대상 slug: `energy-laws-and-inspection` — 기존
- 기출 근거: 172문항, 27회
- 대표 ID: `20100131_055`, `20130127_052`, `20160710_060`
- 제안 summary: 기출 당시 법규와 현행 에너지·열사용기자재 검사 체계 구분

### 본문 초안

2010~2016년 기출은 당시 시행 중이던 법령의 용어·주체·기간·수치를 묻는다. 이를 현행 실무 기준과 섞지 않고 다음 두 층으로 나눈다.

1. **기출 당시 기준**: 문제 시행일의 법률·시행령·시행규칙과 정답표를 기준으로 풀이한다.
2. **현행 기준**: 국가법령정보센터의 현행 조문·별표와 한국에너지공단 운영안내를 별도로 확인한다.

「에너지이용 합리화법」은 에너지의 효율적 이용과 열사용기자재의 제조·설치·사용·검사 체계를 다룬다. 검사대상 여부와 유효기간·면제·관리자 기준은 법률 이름만으로 판단하지 않고 시행령·시행규칙의 해당 조문과 별표까지 확인해야 한다.

2026년 8월 5일 기준 법률과 시행령은 2026년 5월 28일 시행본, 시행규칙은 그 뒤 타법개정이 반영된 2026년 6월 22일 시행본이 현행이다. 5월 28일 개정에는 검사대상기기관리자의 직무범위와 직무대행자, 안전검사 유효기간 연장심사 관련 하위규정이 포함됐다. 따라서 옛 기출의 부처명·조문 번호·기간을 현행 답으로 사용하지 않고 법령 종류와 시행일을 함께 표시한다.

### production 전 공식 원문 게이트

- 국가법령정보센터 「에너지이용 합리화법」·시행령 현행본(2026-05-28 시행)
- 국가법령정보센터 「에너지이용 합리화법 시행규칙」 현행본과 별표(2026-06-22 시행)
- 한국에너지공단 2026-05-29 열사용기자재 검사제도 개정 운영안내
- Q-Net 에너지관리기능사 출제기준(2026-01-01~2028-12-31)

### 시험 포인트

- 이상·초과, 이하·미만과 기간 기산점을 함께 본다.
- 법률·시행령·시행규칙·별표의 역할을 구분한다.
- 기출 당시 행정기관 명칭을 현행 명칭으로 임의 수정하지 않는다.

---

## 13. 증기·온수·복사난방

- 제안 slug: `heating-systems` — 신규 후보
- 기출 근거: 114문항, 27회
- 대표 ID: `20100131_031`, `20130414_040`, `20160710_042`
- 제안 summary: 증기·온수·복사난방의 순환방식과 팽창·환수 계통 비교

### 본문 초안

증기난방은 증기의 잠열을 이용하고 응축수를 회수한다. 배관 방식은 공급·환수의 위치와 중력·기계 환수 여부로 구분한다. 응축수 배출과 공기 제거가 불량하면 가열 지연과 수격이 생긴다.

온수난방은 물의 현열을 이용하며 자연순환과 강제순환으로 나뉜다. 개방식 팽창탱크는 대기와 통하고, 밀폐식은 압력식 팽창탱크와 안전장치가 필요하다. 순환펌프의 위치는 캐비테이션·압력분포·팽창탱크 접속점을 함께 고려한다.

복사난방은 바닥·벽·천장 등의 넓은 면에서 복사와 대류로 열을 전달한다. 저온수 사용과 균일한 체감온도가 장점이지만 열관성과 시공·제어 조건을 고려한다.

중앙난방과 지역난방은 열원과 공급범위가 다르다. 급탕은 위생용 온수를 공급하는 계통이므로 실내 난방용 온수순환과 필요한 온도·배관·저장 조건을 구분한다.

### 시험 포인트

- 증기·온수 난방의 열운반 방식과 환수 계통을 구분한다.
- 팽창탱크의 목적은 온도 상승에 따른 체적변화를 수용하는 것이다.
- 상향·하향 공급, 역환수·직접환수의 유로 차이를 확인한다.

---

## 14. 증기트랩·응축수 환수

- 제안 slug: `steam-traps-condensate` — 신규 후보
- 기출 근거: 26문항, 19회
- 대표 ID: `20100131_048`, `20130414_027`, `20160710_052`
- 제안 summary: 트랩 작동원리와 드레인·응축수 환수 및 수격 방지

### 본문 초안

증기트랩은 응축수와 공기를 배출하면서 생증기의 손실을 억제한다.

- **기계식**은 응축수와 증기의 밀도차를 이용한다.
- **온도조절식**은 증기와 응축수의 온도차를 이용한다.
- **열역학식**은 증기의 속도·압력 변화와 재증발증기 특성을 이용한다.

트랩 앞에는 드립 포켓과 스트레이너를 두고, 전후 차단·점검이 가능하게 한다. 응축수가 고속 증기와 함께 이동하거나 배관에 고이면 수격이 생길 수 있으므로 구배·드레인·밸브 조작을 관리한다.

응축수 회수는 보충수와 약품뿐 아니라 응축수의 보유열을 회수하는 운전이다. 오염 가능성이 있는 환수는 수질을 확인한다.

### 시험 포인트

- 트랩 형식별 작동원리와 사용조건을 연결한다.
- 트랩은 생증기를 계속 배출하는 장치가 아니다.
- 수격 방지는 배관 구배·드레인·예열·서서히 여는 밸브 조작을 함께 본다.

---

## 15. 배관·이음쇠·밸브

- 대상 slug: `boiler-piping-insulation` — 기존
- 기출 근거: 109문항, 24회
- 대표 ID: `20100328_001`, `20131012_035`, `20160710_054`
- 제안 summary: 관 재료·이음·지지와 밸브 기능 및 배관 시공 원칙

### 본문 초안

배관은 유체의 온도·압력·부식성, 관경, 분해 필요성에 따라 재료와 이음방식을 선택한다.

- **나사이음**은 비교적 작은 관경에 사용한다.
- **플랜지이음**은 분해·점검이 쉽다.
- **용접이음**은 기밀성과 강도가 좋지만 품질관리와 검사가 중요하다.
- **신축이음·루프**는 열팽창 변위를 흡수한다.
- **고정점·가이드·행거**는 배관 하중과 이동방향을 제어한다.

밸브는 게이트의 전개·전폐, 글로브의 유량조절, 체크의 역류방지, 감압밸브의 2차압 유지, 안전밸브의 과압방출을 구분한다. 편심 리듀서는 배관 아랫면 또는 윗면을 맞춰 공기·응축수 고임을 피할 때 사용한다.

강관의 호칭지름·두께 계열과 스케줄 번호는 실제 외경·두께의 관계를 문제 조건에서 확인한다. 절단·나사내기·확관 공구는 작업 대상과 기능을 연결하고, 패킹과 개스킷은 운동부 밀봉과 고정부 접합면 밀봉을 구분한다.

### 시험 포인트

- 관 이음 그림기호는 나사·플랜지·용접 상태를 구분한다.
- 밸브 형식은 외형보다 유로와 디스크 운동을 본다.
- 신축이음만 설치하고 고정점·가이드가 없으면 배관 추력을 제어하기 어렵다.

---

## 16. 보온·단열재

- 제안 slug: `insulation-materials` — 신규 후보
- 기출 근거: 41문항, 21회
- 대표 ID: `20100328_043`, `20140126_046`, `20160710_046`
- 제안 summary: 보온재 종류·허용온도·열전도율과 보온 시공 효과

### 본문 초안

보온은 열손실 절감, 표면온도 저감, 화상과 결로 방지, 공정온도 유지를 목적으로 한다. 재료는 열전도율이 낮고 사용온도·내습성·내화성·기계적 강도가 조건에 맞아야 한다.

보온재의 열전도율은 온도와 수분상태에 영향을 받는다. 젖은 보온재는 성능이 떨어지고 배관 부식을 가릴 수 있으므로 외장재와 방수상태를 관리한다. 밸브·플랜지는 점검 가능한 탈착식 보온을 사용할 수 있다.

원통형 배관의 열손실 계산은 평판과 면적 변화가 다르므로 문제에서 주어진 식과 단위를 확인한다. 재료별 최고사용온도 수치는 기출 당시 표와 현행 제품 기준을 구분한다.

### 시험 포인트

- 보온·보냉·방로의 목적을 구분한다.
- 열전도율이 작을수록 같은 조건에서 단열성능이 좋다.
- 증기관 중 보온이 필요한 범위와 점검·방열 목적의 예외를 문맥으로 판단한다.

---

## 17. 집진·환경설비

- 제안 slug: `environmental-pollution-control` — 신규 후보
- 기출 근거: 32문항, 26회
- 대표 ID: `20100131_027`, `20130127_028`, `20160710_027`
- 제안 summary: 집진장치 원리와 매연·황산화물·질소산화물 저감

### 본문 초안

집진장치는 입자 크기·농도·온도·수분과 필요한 제거효율에 따라 선택한다.

| 장치 | 기본 원리 |
|---|---|
| 중력·관성 집진 | 입자의 무게와 관성으로 유로에서 분리 |
| 사이클론 | 원심력으로 입자를 벽면에 분리 |
| 백필터 | 여과포로 미세먼지를 포집 |
| 전기집진기 | 입자를 대전시켜 집진극에 포집 |
| 세정집진기 | 액체와 접촉시켜 입자와 일부 가스를 제거 |

매연과 일산화탄소는 혼합·공기량·분무·화염온도 같은 연소상태를 먼저 본다. 황산화물은 연료 황 성분, 질소산화물은 연소온도·산소농도·체류시간과 관련된다.

### 시험 포인트

- 집진방식과 포집원리를 연결한다.
- 모든 기체 오염물질을 집진기 하나로 제거한다고 보지 않는다.
- 미분탄·가스·유류 연소의 오염 특성을 구분한다.

---

## 18. 버너·화격자·연소장치

- 제안 slug: `burners-furnaces-atomization` — 신규 후보
- 기출 근거: 62문항, 25회
- 대표 ID: `20100131_015`, `20121020_014`, `20160710_019`
- 제안 summary: 고체·액체·기체 연료의 연소장치와 무화·화염 안정

### 본문 초안

연소장치는 연료를 공기와 잘 혼합하고 안정적으로 점화·연소시키는 역할을 한다.

- 고체연료는 화격자 형식과 연료 공급·회분 배출방식을 구분한다.
- 액체연료 버너는 압력분무·증기 또는 공기분무·회전식 등 무화방식이 다르다.
- 기체연료 버너는 확산연소와 예혼합연소의 혼합 위치와 화염특성이 다르다.

무화가 불량하면 입자가 커지고 증발·혼합이 늦어져 매연과 불완전연소가 증가할 수 있다. 연료 점도·온도·압력과 무화매체 상태를 함께 확인한다.

연소실은 연료가 충분히 혼합·착화·연소할 공간과 체류시간을 제공한다. 연소실 열부하는 단위 체적 또는 전열면적당 투입열량처럼 분모가 달라질 수 있으므로 단위를 먼저 확인한다.

역화는 혼합기체의 유출속도보다 화염전파속도가 커 화염이 버너 내부로 전파하는 현상이다. 반대로 유출속도가 지나치게 크면 화염이 버너에서 떨어지는 리프팅(lifting)이 발생하고, 더 커지면 화염이 꺼지는 블로오프(blow-off)로 이어질 수 있다.

### 시험 포인트

- 버너 형식과 무화에 사용하는 에너지원·구조를 연결한다.
- 역화와 리프팅·블로오프의 속도관계를 반대로 외우지 않는다.
- 화격자 연소율·연소실 부하의 분모와 단위를 확인한다.

---

## 19. 통풍·연도·굴뚝

- 제안 slug: `draft-flue-gas` — 신규 후보
- 기출 근거: 51문항, 25회
- 대표 ID: `20100328_011`, `20130721_036`, `20160710_029`
- 제안 summary: 자연·압입·흡입·평형통풍과 연도·굴뚝 계산

### 본문 초안

통풍은 연소용 공기를 공급하고 연소가스를 배출하면서 보일러·연도·집진장치의 저항을 이겨야 한다.

- **자연통풍**은 굴뚝 안팎 가스의 온도·밀도차를 이용한다.
- **압입통풍**은 송풍기로 공기를 밀어 넣는다.
- **흡입통풍**은 유인통풍기로 연소가스를 끌어낸다.
- **평형통풍**은 송풍기와 유인통풍기를 함께 사용해 필요한 공기량과 노내압을 제어한다.

자연통풍력은 굴뚝 높이와 안팎 기체의 밀도차에 영향을 받는다. 연도 누설공기는 배기가스량과 열손실을 증가시키고 유인통풍기 부하를 키울 수 있다.

### 시험 포인트

- 송풍기와 유인통풍기의 설치 위치·유체·노내압 방향을 구분한다.
- 굴뚝을 높이는 효과와 단면적·마찰손실 문제를 별도로 본다.
- 배기가 잘되는 조건은 온도·밀도·저항을 함께 판단한다.

---

## 20. 연료 특성·발열량

- 제안 slug: `fuel-properties` — 신규 후보
- 기출 근거: 83문항, 26회
- 대표 ID: `20100131_002`, `20130127_009`, `20160710_007`
- 제안 summary: 고체·액체·기체 연료의 성분·성질과 고위·저위발열량

### 본문 초안

연료 문제는 상태보다 성분·점도·휘발성·회분·황분·수분·발열량을 중심으로 비교한다.

- 고체연료는 고정탄소·휘발분·수분·회분과 점결성을 본다.
- 액체연료는 비중·점도·인화점·유동점과 분무 적합성을 본다.
- 기체연료는 조성·밀도·발열량과 폭발범위를 본다.

고위발열량은 연소 생성 수증기의 응축잠열을 포함하고, 저위발열량은 이를 제외한다. 두 값을 사용할 때는 연료의 수소와 수분, 단위와 측정기준을 확인한다.

연료 분석은 공업분석과 원소분석의 항목을 구분한다. 연료 선택은 발열량뿐 아니라 저장·수송·점화·오염·가격과 설비 적합성을 함께 고려한다.

### 시험 포인트

- 인화점·착화점·유동점의 의미를 구분한다.
- 고위·저위발열량의 차이를 수증기 응축잠열과 연결한다.
- 원소분석 항목을 공업분석 항목과 섞지 않는다.

---

## 21. 난방부하·방열기 계산

- 제안 slug: `heating-load-radiators` — 신규 후보
- 기출 근거: 45문항, 26회
- 대표 ID: `20100131_033`, `20130414_021`, `20160710_049`
- 제안 summary: 관류·환기·예열부하와 방열기 표준방열량 계산

### 본문 초안

난방부하는 실내 목표온도를 유지하기 위해 보충해야 하는 열손실의 합이다.

- **관류열부하**: 벽·창·지붕·바닥을 통과하는 열손실
- **환기·침입외기부하**: 외부 공기를 실내온도까지 가열하는 열량
- **예열부하**: 정지 뒤 건물과 설비를 운전온도까지 올리는 추가 열량
- **배관·기타 손실**: 배관 방열과 운전조건에 따른 여유

기본 관류열량은 `Q = K × A × ΔT` 형태로 계산한다. `K`는 열관류율, `A`는 면적, `ΔT`는 실내외 온도차다. 문제에서 방위·간헐난방·천장고 보정계수를 주면 적용 순서를 확인한다.

이 기출 범위의 표준방열량은 증기 방열기 `650 kcal/(m²·h)`, 온수 방열기 `450 kcal/(m²·h)`를 사용한다. 방열기 소요쪽수는 난방부하를 방열기 1쪽의 실제 방열량으로 나누어 올림한다. 실제 방열량은 표준방열량에 온도차·설치조건 보정이 적용될 수 있으므로 문제에서 별도 조건을 주면 그 값을 우선한다.

### 시험 포인트

- 난방부하와 보일러 정격출력을 같은 값으로 바로 두지 않는다.
- 예열부하와 정상상태 관류부하를 구분한다.
- 방열기 쪽수는 계산 결과를 실제 설치 가능한 정수로 처리한다.

---

## production 전 공통 검토 체크리스트

- [x] 21개 챕터의 용어·공식·단위와 대표 기출을 다시 대조
- [x] 계산식의 변수 정의와 kcal·kJ·kW 단위 일관성 검토
- [x] 법규 챕터의 기출 당시 기준과 현행 기준 분리
- [x] 신규 slug 9개 로컬 생성 승인 반영
- [x] `summary`, `related`, `examComment`, 그룹·정렬 순서 로컬 반영
- [x] 이미지 문항 32건 제외 상태 유지
- [x] 실제 관계를 frontmatter `questions` 배열 한 곳에만 기록
- [x] 로컬 기술 검토·빌드·SEO·공개 콘텐츠 검증
- [ ] Commit·Push·CI·production 배포 별도 승인

## 공식 자료 메모

- 국가법령정보센터, 「에너지이용 합리화법」 [시행 2026.5.28.]
  - https://www.law.go.kr/LSW/lsInfoP.do?chrClsCd=010202&efYd=20260528&lsId=001867&lsiSeq=276559&urlMode=lsEfInfoR&viewCls=lsRvsDocInfoR
- 국가법령정보센터, 「에너지이용 합리화법 시행령」 현행본 [시행 2026.5.28.]
  - https://www.law.go.kr/법령/에너지이용합리화법시행령
- 국가법령정보센터, 「에너지이용 합리화법 시행규칙」 현행본 [시행 2026.6.22.]
  - https://www.law.go.kr/법령/에너지이용합리화법시행규칙
- 한국에너지공단, 열사용기자재 검사제도 개정내용 및 운영방안 안내(2026.5.29., 2026.6.5. 수정)
  - https://www.energy.or.kr/front/board/View2.do?boardMngNo=2&boardNo=24574
- Q-Net, 에너지관리기능사 출제기준(2026.1.1.~2028.12.31.)
  - https://www.q-net.or.kr/crf005.do?gId=&gSite=Q&id=crf00503s02&jmCd=7761&jmInfoDivCcd=B0
