---
title: 금속관 방폭형 부속품
slug: explosion-proof-fittings
subject_id: 4
order: 8
priority: 출시 필수
status: 완료
group: 방폭 구조
tags: [개념]
summary: 5턱 이상 나사결합, 내압방폭구조 폭발압력시험 적합
questions: [20190804_073, 20200926_075]
related: [explosion-proof-types, explosion-zones]
examComment: 5턱 수치 단답형과 부속품 요건 중 틀린 것 소거형 · 완성품 시험 기준을 유입방폭으로 바꾼 선지가 기출 정답
---

## 핵심 개념

가연성 가스 장소의 저압 옥내 금속관 공사 — 방폭형 부속품 요건

| **요건** | 내용 |
|------|------|
| **재료** | 아연도금 또는 녹 방지 처리한 강(鋼) 또는 가단주철 |
| **표면** | 안쪽 면과 끝부분은 전선 피복을 손상하지 않도록 매끈할 것 |
| **나사 접속** | 전선관과 접속부 나사는 5턱 이상 완전히 나사결합 가능한 길이 |
| **완성품** | 내압방폭구조의 폭발압력(기밀)시험에 적합할 것 |

관 상호 간, 관과 전기기계기구의 접속도 5턱 이상 나사조임

## 판별 기준

| **항목** | 기준값 | 단위 | 주의점 |
|------|--------|------|--------|
| **나사결합** | 5 이상 | 턱(산) | 관–관, 관–기기, 부속품 모두 동일 |
| **재료** | 강·가단주철 | — | 주철 일반이 아닌 "가단"주철 |

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 나사 접속 | 전선관과 접속부 나사는 **5턱 이상 완전히 나사결합 가능한 길이** |
| 나사결합 | **5 이상** · 턱(산) · 관–관, 관–기기, 부속품 모두 동일 |
| 재료 | **아연도금 또는 녹 방지 처리한 강(鋼) 또는 가단주철** |
| 표면 | **안쪽 면과 끝부분**은 전선 피복을 손상하지 않도록 **매끈할 것** |
| 완성품 | **내압방폭구조의 폭발압력(기밀)시험에 적합할 것** |
| 방폭 부속품 재료 | **강 또는 가단주철** · 일반 주철과 구분 |

## 자주 틀리는 포인트

> ⚠️ **함정 주의**: 완성품 시험 기준을 "유입방폭구조 시험"으로 바꾼 선지가 틀린 것 정답으로 출제됨 — 금속관 배선은 내압(d) 계열 · 턱 수를 2~4턱으로 낮춘 선지도 반복
