---
title: 폭발 위험 장소 0·1·2종
slug: explosion-zones
subject_id: 4
order: 7
priority: 출시 필수
status: 완료
group: 방폭 구조
tags: [개념, 법령]
summary: 0종 지속(탱크 내부) / 1종 정상 시 주기적(맨홀 주변) / 2종 이상 시 단시간
questions: [20200606_062, 20190303_077, 20190804_076, 20180304_071, 20210515_070]
related: [explosion-proof-types, explosion-proof-basics]
examComment: 정의 문장을 주고 몇 종인지 고르는 유형이 주류. 0종 장소에 허용되는 방폭구조(ia) 결합형이 변주로 출제.
---

## 핵심 공식 / 정의

가스 폭발 위험 장소 분류 — 폭발성 가스 분위기가 존재하는 시간·빈도 기준.

| 등급 | 정의 | 대표 예 |
|------|------|---------|
| 0종 장소 | 폭발성 가스 분위기가 지속적으로 또는 장기간 존재 | 인화성 액체 탱크·용기 내부 |
| 1종 장소 | 정상 작동 중 폭발성 가스 분위기가 주기적·때때로 생성 | 맨홀·벤트·피트 주변, 충전 작업 지점 |
| 2종 장소 | 정상 작동 중에는 생성되지 않고, 생성되더라도 짧은 기간만 존재 | 1종 장소의 주변, 가스켓 파손 등 이상 시에만 누출되는 지점 |

> ⚠️ **함정 주의**: "3종 장소"는 존재하지 않음 — 등급분류에 없는 것 고르기의 단골 정답. 분진은 별도 체계(20·21·22종)이므로 가스 0·1·2종과 섞은 선지 주의. 0종 장소에 사용 가능한 방폭구조는 본질안전 ia.

## 단위·기호 해설

| 구분 | 판단 키워드 | 대응 EPL | 주의점 |
|------|------|------|--------|
| 0종 | 지속적·장기간·빈번 | Ga | 용기 "내부"가 전형 |
| 1종 | 정상 상태에서 주기적 | Gb 이상 | 운전 중 개방되는 부위 |
| 2종 | 이상 상태에서 단시간 | Gc 이상 | "정상에서는 없음"이 판별 축 |

## 해석 / 의미

- 분류 기준은 농도가 아니라 **시간·빈도** — "얼마나 자주, 얼마나 오래" 폭발성 분위기가 존재하는가로 판정
- 장소 등급이 기기 선정을 지배 — 0종=ia, 1종=d·p·o·e·ib 가능, 2종=n까지 허용으로 갈수록 완화
- KS C IEC 60079-10-1 기반 — 실무에서는 누출원과 환기 조건으로 등급을 산정하며, 시험은 정의 문장 매칭 수준에서 출제
