---
title: 가스 그룹 분류 (IIA/IIB/IIC)
slug: gas-group-classification
subject_id: 4
order: 4
priority: 출시 필수
status: 완료
group: 방폭 구조
tags: [개념]
summary: IIA 프로판 / IIB 에틸렌 / IIC 수소·아세틸렌, C로 갈수록 위험
questions: [20210515_074, 20220305_074]
related: [explosion-proof-code, gas-group-distance, explosion-grade-vessel]
examComment: 그룹별 대표 가스 짝짓기와 II(가스)·III(분진) 혼동 유도형. 최근 회차는 KS C IEC 60079-0 용어 정의와 결합.
---

## 핵심 개념

기기그룹 분류 — I은 광산(메탄), II는 가스·증기, III은 분진.

| 그룹 | 대표 물질 | 최대안전틈새(MESG) | 위험도 |
|------|-----------|------|------|
| IIA | 프로판 | 0.9 mm 이상 | 낮음 |
| IIB | 에틸렌 | 0.5 초과 ~ 0.9 mm 미만 | 중간 |
| IIC | 수소·아세틸렌 | 0.5 mm 이하 | 높음 |

분진 그룹 III — IIIA 가연성 부유물, IIIB 비도전성 분진, IIIC 도전성 분진.


## 그룹 판별

| 기호 | 명칭 | 기준 | 주의점 |
|------|------|------|--------|
| MESG | 최대안전틈새 | 표준용기 8L·틈새 길이 25mm 조건 측정 | 작을수록 위험(IIC) |
| I | 광산용 그룹 | 메탄(갱내 가스) | 지상용 II와 구분 |
| IIC | 최고 위험 그룹 | 수소·아세틸렌·이황화탄소 | IIC 인증 기기는 IIA·IIB 지역 사용 가능 |

## 시험 포인트

- 그룹 기준 = 화염이 얼마나 좁은 틈까지 뚫고 나가는가(MESG) — 수소처럼 화염 전파력이 강할수록 틈새 허용치가 작아져 IIC로 분류
- 상위 그룹(IIC) 기기는 하위 그룹 지역을 포괄 — 선정 문제에서 "IIB 지역에 IIC 기기 설치"는 적합
- 프로판→에틸렌→수소 순서(A→B→C)로 위험 상승 — 대표 가스 3개만 정확히 고정하면 함정 선지 대부분 차단

## 자주 틀리는 포인트

> ⚠️ **함정 주의**: "IIIA의 대표 가스는 에틸렌" 류의 선지 — III은 분진 그룹이므로 대표 "가스" 자체가 성립 불가(에틸렌은 IIB). II와 III 숫자 하나 차이로 함정 제조.
