---
title: 가스 그룹별 최소 이격거리
slug: gas-group-distance
subject_id: 4
order: 5
priority: 출시 필수
status: 완료
group: 방폭 구조
tags: [개념, 법령]
summary: 내압방폭 플랜지 개구부–장애물 거리, IIA 10 / IIB 30 / IIC 40 mm
questions: [20220305_080, 20210307_079]
related: [gas-group-classification, explosion-grade-vessel]
examComment: 그룹 하나를 지정하고 수치를 고르는 단답 계산형 · IIB 30mm 출제가 연속 2회 확인됨
---

## 핵심 개념

내압방폭구조 "d" 기기의 플랜지 개구부에서 장애물(벽·배관 등)까지 확보해야 하는 최소 거리

| 가스 그룹 | 최소 이격거리 |
|------|------|
| IIA | 10 mm |
| IIB | 30 mm |
| IIC | 40 mm |


## 이격거리 기준

| 항목 | 값 | 단위 | 주의점 |
|------|------|------|--------|
| IIA (프로판급) | 10 | mm | 최솟값 |
| IIB (에틸렌급) | 30 | mm | 10→30 간격이 가장 큼 |
| IIC (수소·아세틸렌급) | 40 | mm | 최댓값 |

## 설치 판단 의미

내압방폭 기기 내부에서 폭발이 발생하면 고온 가스가 플랜지 틈새를 지나 외부로 분출됨

개구부 바로 앞에 벽이나 배관 같은 장애물이 있으면 가스가 반사·정체되어 외부 폭발성 분위기를 착화할 위험이 커질 수 있음

이격거리는 분출 가스가 냉각될 공간을 확보하기 위한 기준임

가스 그룹의 화염 전파 위험이 커지는 `IIA → IIB → IIC` 순서에 따라 필요한 거리도 `10 → 30 → 40mm`로 증가함

문제에서는 가스 그룹과 거리뿐 아니라 플랜지 개구부에서 장애물까지의 거리인지 확인함

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| IIA | **10 mm** |
| IIB | **30 mm** |
| IIC | **40 mm** |
| 이격거리 측정 위치 | **플랜지 개구부 → 벽·배관 등 장애물** |
| 위험도 증가 방향 | **IIA → IIB → IIC** / **10 → 30 → 40mm** |
| 개구부 바로 앞 장애물 | **분출 화염의 반사·정체로 착화 위험 증가** |

## 자주 틀리는 포인트

> ⚠️ **함정 주의**: 선지가 10·20·30·40으로 구성되는 패턴 — 존재하지 않는 20mm가 미끼 · 그룹 위험도(A→B→C)가 오를수록 거리도 10→30→40으로 증가한다는 방향성으로 기억

실제 설비에서는 이 표만으로 적합성을 판정하지 않고, 적용되는 방폭기기 규격과 설치 환경, 제조사 지침을 함께 확인함
