---
title: 접지공사 면제·생략 조건
slug: grounding-exemption
subject_id: 4
group: 접지
tags: [개념, 법령]
summary: "교류 150V·직류 300V (함정: 반대 출제)"
questions: [20210307_062, 20200822_075]
order: 3
priority: 1차
status: 완료
---
## 핵심 개념

접지 면제는 모든 전기기기에 일률적으로 적용되는 규칙이 아니라, 감전 위험이 제한되는 특정 조건에서 보호접지를 생략할 수 있는지 판단하는 절차임

기출의 조건을 그대로 확인하고 현재 규정으로 확대 해석하지 않음

## 판별 기준

문항에서는 저전압·건조한 장소, 절연된 작업대, 이중절연 등 접촉 가능성을 낮추는 조건이 제시될 수 있음

전압 종류와 장소 조건, 노출 도전부의 유무를 순서대로 확인함

접지를 생략할 수 있다는 결론은 조건이 모두 충족될 때만 성립함

조건 하나가 빠지면 접지 대상 또는 다른 보호수단을 검토해야 함

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 30V 이하 기계기구·건조한 곳 | **접지 생략 가능** |
| 건조한 목재 마루 | **접지 생략 가능** |
| 외함 주위 절연대 | **접지 생략 가능** |
| 이중절연 구조 | **접지 생략 가능** |
| 교류 대지전압 300V 이하·건조한 곳 | **생략 가능 조건이라는 설명이 틀림** |
| 정격감도전류 40mA 이하·동작시간 2초 이하 누전차단기 | **접지를 생략할 수 없는 경우** |

## 자주 틀리는 포인트

접지 면제는 접지공사 종류를 선택하는 문제와 다름 · 또한 누전차단기 설치 예외는 누전 시 차단수단의 적용 여부를 묻는 별도 주제이므로 섞지 않음
