---
title: 절연물 등급별 허용온도
slug: insulation-temperature
subject_id: 4
group: 절연
tags: [개념, 법령]
summary: Y 90°C·A 105°C·E 120°C·B 130°C·F 155°C·H 180°C
questions: [20200606_071, 20210307_073]
order: 3
priority: 1차
status: 완료
examComment: 연결 기출 2문항은 Y종의 최고 허용온도와 Y·A·E·B종의 온도 순서를 직접 물음
---

## 핵심 개념

절연물의 내열 등급은 절연재료나 절연시스템이 열에 의해 빠르게 열화되지 않도록 사용하는 온도 구분임

기출에서는 문자 등급과 최고 허용온도를 짝짓거나 낮은 온도부터 배열하는 문제가 출제됨

| 기출형 등급 | 최고 허용온도 |
|---|---:|
| Y종 | 90°C |
| A종 | 105°C |
| E종 | 120°C |
| B종 | 130°C |
| F종 | 155°C |
| H종 | 180°C |

## 기준 해석

기출형 순서는 `Y → A → E → B → F → H`임

알파벳순이 아니라 온도순이라는 점이 핵심임

IEC 60085:2007은 전기 절연재료와 절연시스템을 구분하고 열적 내구성을 평가해 열 등급을 부여함

따라서 과거의 문자 등급 암기표를 모든 현행 제품의 설계 한계로 그대로 적용하지 않음

실제 기기의 허용온도는 적용 규격과 제조사 정격을 함께 확인함

## 기출 적용

- Y종의 최고 허용온도는 90°C임
- `Y·A·E·B`만 비교하면 `90·105·120·130°C` 순서임
- 온도와 온도상승 한도를 같은 값으로 읽지 않음

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| Y종 | **90°C** |
| A종 | **105°C** |
| E종 | **120°C** |
| B종 | **130°C** |
| F종 | **155°C** |
| H종 | **180°C** |

## 자주 틀리는 포인트

문자 모양이나 알파벳순으로 배열하지 않음 · 기출의 역사적 문자 분류와 현행 숫자형 열 등급 체계를 구분함
