---
title: 누전차단기 정격·설치 기준
slug: leakage-breaker-ratings
subject_id: 4
group: 누전·누전차단기
tags:
- 개념
- 법령
summary: 일반 감전보호와 욕실의 감도·시간, 부하전류·전압 조건 구분
questions:
- '20210814_075'
- '20210307_071'
- '20200926_078'
- '20210515_065'
- '20180304_065'
- '20190303_072'
- '20190427_068'
- '20220424_065'
- '20190303_073'
order: 1.2
priority: 1차
status: 완료
related:
- leakage-breaker-types
- leakage-breaker-operation
- leakage-breaker-exception
---

## 정격 용어

- **정격감도전류**: 동작하도록 정해진 누설전류 기준
- **정격전류용량**: 정상 통전할 수 있는 부하전류 기준
- **동작시간**: 누전을 검출한 뒤 전로를 차단하기까지의 시간

정격전류용량은 해당 전로의 부하전류 이상으로 선정하고, 정상 사용 상태에서는 불필요하게 동작하지 않도록 함

## 연결 기출의 감도·시간 기준

| 적용 조건 | 감도전류 | 동작시간 |
|---|---|---|
| 일반 인체감전보호 | 30mA 이하 | 0.03초 이내 |
| 욕조·샤워시설이 있는 욕실 등의 콘센트 | 15mA 이하 | 0.03초 이하 |
| 정격전부하전류 50A 이상 기기의 오작동 방지 예외 | 200mA 이하 | 0.1초 이내 |

연결 문제의 정격전부하전류 **50A 미만**에는 일반 기준을 적용함

시설방법 문제의 **0.05초**와 감전보호 기준의 **0.03초**를 구분함

인체저항 500Ω·단상 440V 문제도 선택지의 보호 규격은 **30mA·0.03초**로 판단함

## 설치 대상의 전압·장소 구분

안전보건규칙의 설치 대상은 다음 조건으로 구분함

1. 대지전압 **150V 초과**의 이동형·휴대형 기기
2. 도전성 액체가 있는 습윤장소의 저압용 기기
3. 철판·철골 위 등 도전성이 높은 장소의 이동형·휴대형 기기
4. 임시배선 전로가 있는 장소의 이동형·휴대형 기기

**2022년 KEC 기출**에서 사람이 접촉할 우려가 있는 금속제 외함의 저압 기계기구를 물으면 당시 사용전압 기준인 **50V 초과**로 판단함

50V와 150V는 적용 근거와 대상이 다르며, 욕실의 15mA를 모든 습윤장소에 일괄 적용하지 않음

위 수치는 연결된 2018~2022년 기출의 조건을 구분하는 기준임
