---
title: 피뢰설비 설치 기준
slug: lightning-protection-standard
subject_id: 4
group: 차단기·피뢰
tags: [개념, 법령]
summary: 수뢰부 형식과 피뢰등급별 회전구체 반지름 20·30·45·60m
questions: [20210814_061, 20210515_075, 20200926_079]
order: 4
priority: 1차
status: 완료
examComment: 연결 기출은 수뢰부시스템의 허용 형식과 피뢰등급별 회전구체 반지름을 물음
---

## 적용범위와 구성

한국전기설비규정(KEC) 151은 전기·전자설비가 설치된 건축물·구조물 중 낙뢰 보호가 필요하거나 지상 높이가 **20m 이상**인 것 등에 피뢰시스템을 적용함

피뢰시스템은 직격뢰에 대한 외부피뢰시스템과 간접뢰·유도뢰에 대한 내부피뢰시스템으로 구분함

## 수뢰부시스템 형식

KEC 152.1에서 수뢰부시스템은 다음 요소 중 하나 또는 조합으로 시설함

- 돌침
- 수평도체
- 그물망도체(메시도체)

기출 선택지의 **환상도체**는 이 세 가지 수뢰부 형식에 포함되지 않음

기준에 적합한 자연적 구성부재는 수뢰부시스템으로 사용할 수 있음

## 회전구체 반지름

| 피뢰등급 | 회전구체 반지름 |
|---|---:|
| Ⅰ | **20m** |
| Ⅱ | **30m** |
| Ⅲ | **45m** |
| Ⅳ | **60m** |

Ⅲ등급은 40m나 50m가 아니라 **45m**임

회전구체 반지름과 그물망 치수는 서로 다른 값이므로 섞지 않음

## 기출 기준과 현행 기준

2020~2021년 연결 기출의 수뢰부 형식과 20·30·45·60m 값은 현행 KEC 및 전기설비 검사·점검기준과 같음

2026년 1월 5일 KEC 개정은 전기자동차 충전장치 조항을 대상으로 했으며 이 피뢰시스템 표를 바꾸지 않았음

실제 설계는 대상물의 리스크 평가, 피뢰등급과 KS C IEC 62305를 함께 적용함

## 근거와 기준

- 「한국전기설비규정」 151 및 152.1
- 「전기설비 검사 및 점검의 방법·절차 등에 관한 고시」의 KESC 피뢰설비 기준
- 기준 확인일: 2026-08-04

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| Ⅰ | **20m** |
| Ⅱ | **30m** |
| Ⅲ | **45m** |
| Ⅳ | **60m** |
| 실제 설계 | **대상물의 리스크 평가** · **피뢰등급과 KS C IEC 62305를 함께 적용** |
| 피뢰시스템 | **직격뢰 → 외부피뢰시스템** / **간접뢰·유도뢰 → 내부피뢰시스템** |
