---
title: 저압전로 절연저항 기준
slug: low-voltage-insulation
subject_id: 4
group: 절연
tags: [개념, 법령]
summary: SELV·PELV 0.5MΩ, 그 밖의 저압전로 1.0MΩ
questions: [20220305_064, 20210515_069, 20180304_070]
order: 1
priority: 1차
status: 완료
examComment: 연결 기출 3문항은 380V 전로의 1.0MΩ 기준과 SELV·PELV, FELV의 시험전압·절연저항을 물음
---

## 현행 저압전로 기준

저압전로의 전선 상호 간과 전로와 대지 사이 절연저항은 다음 시험전압으로 측정해 기준값 이상이어야 함

| 전로의 사용전압 | DC 시험전압 | 절연저항 |
|---|---:|---:|
| SELV 및 PELV | 250V | **0.5MΩ 이상** |
| FELV 및 500V 이하 | 500V | **1.0MΩ 이상** |
| 500V 초과 | 1,000V | **1.0MΩ 이상** |

따라서 380V 전로는 SELV·PELV가 아닌 일반 저압전로이므로 **1.0MΩ 이상**임

600V 전로도 절연저항 기준은 1.0MΩ이며 1.5MΩ이 아님

## 특별저압 용어

- **SELV**: 1차와 2차가 전기적으로 분리되고 2차 회로를 접지하지 않는 특별저압 회로
- **PELV**: 전기적으로 분리되지만 보호 목적으로 접지를 허용하는 특별저압 회로
- **FELV**: 특별저압 전압을 사용하지만 SELV·PELV의 보호조건을 모두 충족하지 않는 회로

전압 숫자만 보고 분류하지 말고 회로의 분리와 접지 조건까지 확인함

## 기출 당시 기준과 경과조치

연결된 2021~2022년 KEC 적용 문항은 현재의 0.5MΩ·1.0MΩ 체계와 같음

2021년 1월 1일 당시 이미 시설됐거나 공사계획 인가·신고, 사업승인 또는 인허가를 받은 설비에는 관련 부칙에 따라 종전 기준을 적용할 수 있으므로 기존 설비의 실무 판정에서는 설치·승인 시점을 확인함

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| SELV·PELV | **시험전압 250V + 절연저항 0.5MΩ 이상** |
| FELV·500V 이하 | **시험전압 500V + 절연저항 1.0MΩ 이상** |
| 500V 초과 | **시험전압 1,000V + 절연저항 1.0MΩ 이상** |
| 0.5MΩ 적용 | **SELV·PELV만 해당** · **FELV는 1.0MΩ** |
| 오답 수치 | **380V·600V에 1.5MΩ 적용하지 않음** |

## 근거와 기준

- 「한국전기설비규정」 132
- 「전기설비기술기준」 제52조 및 개정 부칙
- 기준 확인일: 2026-08-04
