---
title: 정전기 발생 요인
slug: static-occurrence-factors
subject_id: 4
order: 1
priority: 출시 필수
status: 완료
group: 정전기
tags: [개념]
summary: 재질·표면상태·이력·접촉면적과 압력·분리속도 5대 요인, 발생 현상 6종
questions: [20220424_067, 20210515_079, 20200926_070, 20200822_062, 20180819_068, 20190427_075, 20190804_070, 20210307_074]
related: [static-prevention, static-energy, pipe-flow-limit]
examComment: 연결 기출 8문항이 전체 14개 회차 중 8개 회차에서 확인되며, 마찰·박리·유동·분출 등 정전기 발생 유형을 사례와 연결하는 문제가 반복된다.
---

## 핵심 개념

정전기 발생량을 좌우하는 5대 요인.

| 요인 | 내용 |
|------|------|
| 물체의 특성 | 대전서열에서 멀리 떨어진 재질 조합일수록 발생량 증가 |
| 표면상태 | 표면이 오염·거칠수록 발생량 증가 |
| 이력 | 처음 접촉·분리할 때 발생량 최대, 반복될수록 감소 |
| 접촉면적·압력 | 클수록 발생량 증가 |
| 분리속도 | 빠를수록 발생량 증가 |

대전(발생) 현상의 종류 — 마찰, 박리, 유동, 분출, 충돌, 파괴 대전.


## 발생 요인 구분

| 구분 | 명칭 | 핵심 | 주의점 |
|------|------|------|--------|
| 마찰대전 | 두 물체의 마찰 | 가장 일반적 | 고체·액체·분체 모두 발생 |
| 박리대전 | 밀착 물체의 분리 | 테이프 박리 등 | 접촉면적·밀착력 클수록 증가 |
| 유동대전 | 액체가 배관 내 이동 | 유속이 최대 영향 요인 | 유속제한 규정의 근거 |
| 분출대전 | 노즐 분출 | 분체·액체·기체 | 분출 마찰이 원인 |

## 시험 포인트

- 접촉 전위차의 근본 원인 = 두 물체의 일함수(전자를 붙잡는 힘) 차이 — 접촉 시 전자가 이동하며 전기 이중층 형성
- 유동대전에서 유속이 지배 변수라는 사실이 배관 유속제한 기준으로 직결 — 요인 이해가 곧 대책 이해
- 발생 요인(왜 생기나)과 발생 현상(어떤 형태로 생기나)을 축으로 분리해 암기하면 두 유형 모두 대응 가능

## 자주 틀리는 포인트

> ⚠️ **함정 주의**: "처음 접촉·분리 시 최소" 또는 "반복될수록 증가"로 뒤집은 선지가 정답(틀린 것) 단골. 이력 요인의 방향을 정확히 암기.
