---
title: 정전기 재해 방지 대책
slug: static-prevention
subject_id: 4
order: 2
priority: 출시 필수
status: 완료
group: 정전기
tags: [절차]
summary: 접지·가습·도전성 재료·대전방지제·제전기·유속제한 6대 대책
questions: [20220424_064, 20220305_072, 20220305_077, 20210814_064, 20210814_065, 20210515_066, 20210515_080, 20200822_068, 20200822_064, 20200822_071, 20190804_069, 20190427_064, 20210307_066, 20220424_080]
related: [static-occurrence-factors, pipe-flow-limit, static-energy]
examComment: 4과목 최다 빈출 주제. "대책이 아닌 것" 소거형이 주류, 제전기 종류·제전효율 90% 수치형이 간헐 결합.
---

## 핵심 공식 / 정의

6대 방지 대책.

| 대책 | 내용 | 적용 대상 |
|------|------|-----------|
| 접지 | 대전 전하를 대지로 방류 | 도체에만 유효 |
| 가습 | 상대습도 60~70% 유지 | 부도체 표면 저항 저하 |
| 도전성 재료 사용 | 도전성 바닥·용기·배관 | 설비 전반 |
| 대전방지제 | 부도체 표면에 도포 | 부도체 |
| 제전기 설치 | 이온으로 전하 중화 | 부도체 (설치 시 제전효율 90% 이상) |
| 유속제한 | 배관 내 액체 유속 제한 | 인화성 액체 이송 |

인체 대전 방지 — 손목 접지대(리스트 스트랩), 도전성 안전화·작업복·바닥.

제전기 종류 — 전압인가식(약 7,000V 코로나 방전), 자기방전식, 방사선식.

> ⚠️ **함정 주의**: 부도체는 접지해도 전하가 이동하지 못해 효과 없음 — "부도체 접지"가 틀린 선지 단골. "건조 유지"도 함정(절연저항 증가로 제전 효과 감소, 가습이 정답 방향).

## 단위·기호 해설

| 항목 | 기준값 | 단위 | 주의점 |
|------|--------|------|--------|
| 상대습도 | 60~70 | % | 60% 이상으로 출제되기도 함 |
| 제전효율 | 90 이상 | % | "설치 시" 조건 명시 |
| 전압인가식 인가전압 | 약 7,000 | V | 코로나 방전으로 이온 생성 |

## 해석 / 의미

- 대책 선택의 논리 = 도체·부도체 구분 — 도체는 접지 하나로 해결, 부도체는 가습·대전방지제·제전기 조합
- 인화성 증기가 존재하는 설비(위험물 주입·건조·세정 등)가 조치 대상 — 정전기 스파크가 최소착화에너지를 넘으면 폭발로 직결
- 발생 억제(유속제한·재질 선택)와 축적 방지(접지·가습·제전)의 2단 구조로 정리하면 소거형 문제 대응이 빨라짐
