---
title: 허용보폭전압·접촉전압
slug: step-touch-voltage
subject_id: 4
group: 감전·전류
tags: [개념]
summary: 접지 고장 시 전위차·인체 경로와 기출 계산
questions: [20210515_073]
order: 8
priority: 1차
status: 완료
---
## 핵심 개념

보폭전압은 접지 고장으로 지표면의 서로 다른 두 점에 생긴 전위차를 두 발로 밟을 때 인체에 걸리는 전압임

접촉전압은 사람이 접지된 지표면에 서서 고장으로 전위가 올라간 도전성 구조물에 접촉할 때, 구조물과 발이 선 지점 사이에 생기는 전압임

두 전압 모두 접지 고장점 주변의 전위 분포와 인체 통전경로가 핵심임

보폭전압은 두 발 사이 경로, 접촉전압은 손·몸통·발을 거치는 경로를 먼저 구분함

## 판별 기준

- `보폭`이라는 말이 있으면 지표면의 두 점 사이 전위차를 봄
- `도전성 구조물과 그 부근 지표상의 점`이라는 말이 있으면 접촉전압 계산을 검토함
- 전압과 인체저항으로 인체 전류를 계산할 때는 `V = IR`을 사용하고, 전류의 단위를 A에서 mA로 바꾸지 않았는지 확인함
- 허용값 계산에서는 문제에 주어진 통전시간, 인체저항, 지표면 저항률만 사용함 · 다른 법정 허용전압을 추가하지 않음

수록 기출의 허용접촉전압은 다음 식으로 계산함

$$E_{touch}=(R_b+1.5\rho)I_k$$

`R_b=1,000Ω`, `ρ=150Ω·m`, `I_k=0.165A`를 대입하면 약 `202V`임

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 보폭 | **지표면 두 점 사이 전위차** |
| 허용값 계산 | **제시된 통전시간·인체저항·지표면 저항률만 사용** |
| 1m | **접촉 지점과 지표점 사이의 거리 조건** · 다른 거리 공식으로 변경 금지 |
| A → mA 변환 | **0.165A = 165mA** · 저항과 곱할 때 단위 통일 |
| 통전시간 | **1초이므로 심실세동전류는 `0.165 A`임** |
| 보폭전압과 접촉전압 | **전위차가 생기는 두 지점과 인체 경로가 다름** |
| 접촉전압 계산 예시 | `R_b=1,000Ω`·`ρ=150Ω·m`·`I_k=0.165A` → 약 **202V** |

## 자주 틀리는 포인트

- 보폭전압과 접촉전압은 전위차가 생기는 두 지점과 인체 경로가 다름
- `1 m`는 이 문제에서 접촉 지점과 지표상의 점을 설명하는 조건이며, 임의로 다른 거리 공식으로 바꾸지 않음
- `0.165 A`를 `165 mA`로 바꾸는 것은 가능하지만, 저항과 곱할 때 단위를 섞지 않음
- 이 챕터는 현행 허용접촉전압이나 법적 안전전압 기준을 확정하지 않음
