---
title: 교류 아크 용접기 전격 방지기 설치
slug: welder-shock-protector
subject_id: 4
group: 용접기
tags: [개념]
summary: 무부하전압 저감·기동 복귀·기출 판단값
questions: [20200606_070, 20200926_069, 20180304_064, 20180819_062, 20190303_062, 20180304_074]
order: 3
priority: 1차
status: 완료
examComment: 자동전격방지기의 설치 대상과 작동·전압 조건을 구분하는 수치 판별형이 반복됨
---
## 핵심 개념

교류 아크용접기의 자동전격방지장치는 아크가 발생하지 않는 동안 용접기 2차측의 무부하전압을 낮춰 감전 위험을 줄이고, 용접을 시작하면 정상적인 용접이 가능하도록 출력 상태를 전환하는 장치임

핵심 동작은 `무부하 상태의 전압 저감 → 용접 시작 감지 → 용접 상태 복귀 → 아크 중단 후 다시 전압 저감`의 순서로 이해함

이 장치는 용접기의 효율이나 허용사용률을 계산하는 장치가 아니라 전격 위험을 줄이는 보호장치임

## 판별 기준

### 시험에서 판단하는 기준

- 무부하전압을 안전한 낮은 값으로 낮추는 것이 목적임
- 아크가 중단되면 일정 시간 안에 출력측 무부하전압을 낮추는 동작을 판단함
- 시동감도는 용접봉을 모재에 접촉해 아크를 만들 때 장치가 동작할 수 있는 2차측 조건을 말함
- 장착은 이완되지 않도록 하고, 동작 상태와 시험 스위치를 확인하기 쉬운 위치에 둠 · `직각으로만 부착해야 한다`처럼 허용 범위를 전혀 인정하지 않는 문장은 기출에서 틀린 진술로 구분함

### 용접기 효율·사용률과 구분

효율은 입력 전력 중 유효 출력의 비율이고, 허용사용률은 정해진 주기에서 용접전류를 사용할 수 있는 시간의 비율임

자동전격방지장치는 이 두 값을 계산하는 장치가 아니라 무부하 상태의 전압을 낮추는 전격 보호장치임

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 시동감도 | 용접봉을 모재에 접촉해 아크를 만들 때 장치가 동작할 수 있는 **2차측 조건** |
| 이완 방지·상태 확인·시험 스위치 접근성 | **자동전격방지장치의 사용 요령** |
| `직각으로만 부착` | **절대적인 부착 각도로 제한한 잘못된 설명** |
| 시동감도의 정의 | 아크 발생 시 장치가 동작할 수 있는 **용접기 2차측 최대저항** |
| 무부하 손실 감소·무부하전압 저감 | **자동전격방지장치의 목적과 맞음** |
| `용접할 때에만 주회로를 개로` | **장치의 동작을 잘못 표현한 설명** |
| 무부하전압 | **안전한 낮은 값으로 낮추는 것이 목적임** |
| 무부하전압 vs 용접 중 출력전압 | **같은 상태로 보지 않음** |
| 아크 중단 뒤 무부하전압 | 약 1초 이내 **25V 이하**로 저감 |
| 접점방식 지동시간 | **1±0.3초 이내** |

## 자주 틀리는 포인트

- `무부하전압`과 용접 중의 출력전압을 같은 상태로 보지 않음
- 작동시간, 지연시간, 안전전압을 한 문항의 값처럼 섞지 않음
- 위 수치는 수록 기출의 판단 범위로만 사용하며, 현재 적용되는 설치 대상이나 법적 의무라고 단정하지 않음
