---
title: 과전류 전선 발화 단계
slug: wire-ignition-stages
subject_id: 4
group: 전선·전기 기본
tags: [개념]
summary: 인화·착화·발화·순간용단 (전류밀도)
questions: [20190804_071]
order: 1
priority: 1차
status: 완료
---
## 핵심 개념

과전류가 전선의 허용전류를 넘으면 도체와 절연물의 상태가 단계적으로 변함

이 챕터는 전류밀도에 따른 인화·착화·발화·순간용단의 순서를 구분함

| **단계** | 기출 전류밀도 범위 (A/mm²) | 판단 |
|---|---:|---|
| **인화** | 10 ~ 20 | 과열이 시작되는 단계 |
| **착화** | 30 ~ 50 | 가연성 절연물이 불붙기 시작하는 단계 |
| **발화** | 60 ~ 120 | 절연물이 자연히 발화하고 도체 손상이 진행되는 단계 |
| **순간용단** | 130 ~ 200 | 심선이 빠르게 용단되는 단계 |

전류밀도는 전류의 크기만이 아니라 도체 단면적을 함께 반영함

따라서 허용전류와 전류밀도, 단계의 명칭을 서로 바꾸어 읽지 않음

## 판별 기준

- 문제에서 요구하는 단계의 이름을 먼저 확인한 뒤 해당 전류밀도 범위를 찾음
- `발화단계`는 60~120 A/mm², `순간용단`은 130~200 A/mm²로 구분함
- 과전류의 원인과 전선의 단계 변화를 구분함 · 원인 목록을 묻는 문제는 ‘전기화재 원인’ 챕터의 범위와 겹칠 수 있지만, 여기서는 단계와 수치가 핵심임
- 기출에 제시된 단위와 범위를 그대로 확인하고, 다른 법정 허용전류 표를 임의로 덧붙이지 않음

## 시험 포인트

| 문제에서 보이는 키워드 | 정답으로 연결 |
|---|---|
| 인화 | **10 ~ 20** · 과열이 시작되는 단계 |
| 착화 | **30 ~ 50** · 가연성 절연물이 불붙기 시작하는 단계 |
| 발화 | **60 ~ 120** · 절연물이 자연히 발화하고 도체 손상이 진행되는 단계 |
| 순간용단 | **130 ~ 200** · 심선이 빠르게 용단되는 단계 |
| 발화단계 | **60~120 A/mm²** · **`순간용단`은 130~200 A/mm²로 구분** |
| 전선 발화 단계 | **단계 이름**을 먼저 확인한 뒤 해당 **전류밀도 범위**를 찾음 |

## 자주 틀리는 포인트

- `허용전류`와 `전류밀도`는 같은 값이 아님
- 발화와 순간용단의 순서를 뒤집지 않음
- 선택지의 숫자 범위만 보고 단위를 생략하거나, A와 A/mm²를 혼동하지 않음
- 문제 본문의 긍정·부정 구조와 단계 명칭을 임의로 바꾸지 않음
