---
title: 보일러 자동제어와 인터록
slug: boiler-control-systems
cert_id: energy-management
exam: written
subject_id: 1
group: 효율·연소·제어
tags: [개념]
summary: 수위·압력·연소 제어와 인터록 작동 원리
questions: [20100131_005, 20100131_019, 20100328_018, 20100328_020, 20100328_022, 20100711_004, 20100711_018, 20100711_029, 20101003_004, 20101003_018, 20101003_029, 20110213_002, 20110213_018, 20110213_024, 20110213_028, 20110417_003, 20110417_005, 20110417_024, 20110731_002, 20110731_018, 20110731_019, 20111009_004, 20111009_005, 20111009_008, 20111009_022, 20111009_023, 20111009_037, 20120212_017, 20120408_012, 20120408_036, 20120722_014, 20120722_017, 20120722_022, 20121020_001, 20121020_003, 20130127_002, 20130127_014, 20130127_019, 20130414_001, 20130414_013, 20130414_032, 20130721_022, 20131012_028, 20140126_007, 20140406_007, 20140406_032, 20140720_015, 20140720_017, 20141011_003, 20141011_019, 20150125_011, 20150125_026, 20150125_028, 20150125_049, 20150404_011, 20150719_002, 20150719_017, 20150719_018, 20151010_021, 20151010_025, 20160124_008, 20160124_015, 20160124_022, 20160124_026, 20160402_011, 20160402_016, 20160402_018, 20160710_013, 20160710_025]
examComment: 수록 기출 69문항이 27개 회차에서 확인되며, PID 동작과 1·2·3요소 수위제어 및 시퀀스 인터록 판별이 중심이다.
related: [boiler-installation-combustion, boiler-protection-devices, boiler-operation-maintenance]
order: 12
priority: 출시 필수
status: 완료
---

## 자동제어의 구성

자동제어는 **측정 → 비교 → 판단 → 조작 → 공정 변화 → 피드백**의 흐름으로 본다.

- **검출부**: 온도, 압력, 수위, 유량, 산소농도 등을 측정한다.
- **조절부**: 측정값과 설정값의 편차를 계산해 제어신호를 만든다.
- **조작부**: 제어밸브, 댐퍼, 버너, 펌프 등을 움직인다.
- **제어대상**: 보일러 압력, 수위, 연소상태와 같은 공정량이다.

폐루프 제어는 결과를 다시 측정해 오차를 줄인다. 개루프 제어는 결과를 되먹임하지 않으므로 외란에 스스로 보정하지 못한다.

## 제어 동작

- **2위치 제어**: 설정값을 기준으로 켜짐·꺼짐 두 상태를 전환한다. 구조가 단순하지만 변동폭이 생긴다.
- **비례(P) 제어**: 편차에 비례해 조작량을 바꾼다. 반응은 빠르지만 정상상태 편차가 남을 수 있다.
- **적분(I) 제어**: 편차를 시간에 따라 누적해 정상상태 편차를 없앤다. 지나치면 응답이 느려지거나 진동한다.
- **미분(D) 제어**: 편차의 변화속도에 반응해 급격한 변화를 억제한다. 측정 잡음에 민감할 수 있다.

PID 제어는 세 동작의 장점을 조합한다. 시험에서는 각 동작의 역할과 결과를 연결해 판별한다.

## 보일러 주요 제어

### 수위제어

- **1요소 제어**: 드럼 수위만 사용한다. 부하 변화가 작은 소형 설비에 단순하다.
- **2요소 제어**: 드럼 수위와 증기유량을 사용해 부하 변화를 미리 보정한다.
- **3요소 제어**: 드럼 수위, 증기유량, 급수유량을 사용해 큰 부하 변화에 대응한다.

급격한 증기부하 증가 때 압력이 떨어지며 기포가 팽창해 수위가 일시적으로 높아 보이는 **스웰**, 반대 상황에서 수위가 낮아 보이는 **슈링크**를 고려한다.

### 압력·온도제어

증기압력은 부하에 맞춰 연료와 공기량을 조절해 유지한다. 온수보일러는 출구 온도나 환수 온도를 기준으로 버너를 제어할 수 있다. 과열증기 온도는 감온수 분사나 연소가스 분배 등으로 조절한다.

### 연소제어

연료와 공기를 부하에 맞춰 함께 조절한다. 부하를 올릴 때 공기를 먼저 늘리고 연료를 뒤따르게 하며, 부하를 내릴 때 연료를 먼저 줄이는 교차제한 방식은 연료 과다로 인한 불완전연소를 줄인다. 산소 트림은 배기가스 산소농도를 피드백해 공기량을 미세 조정한다.

## 시퀀스와 인터록

정상적인 기동 시퀀스는 대체로 운전조건 확인, 통풍 확인, 프리퍼지, 점화원 확인, 주연료 투입, 화염 확인, 부하 상승 순이다. 각 단계 조건이 만족되지 않으면 다음 단계로 넘어가지 않는 것이 인터록이다.

비상정지는 먼저 연료를 안전하게 차단한다. 트립 원인을 확인하지 않은 자동 재기동은 미연소 가스 축적과 재점화 위험을 만들 수 있다.

## 자주 틀리는 포인트

- 조절제어는 정상 운전값을 유지하고, 인터록은 위험한 순서나 조건에서 운전을 막는다.
- 3요소 수위제어의 세 신호는 수위·증기유량·급수유량이다.
- 산소 트림은 기본 연료·공기비 제어를 대체하는 장치가 아니라 미세 보정하는 제어다.
