---
title: 열·증기·보일러 기초
slug: boiler-operation-basics
cert_id: energy-management
exam: written
subject_id: 1
group: 열·보일러 기초
tags: [개념]
summary: 온도·압력·열량과 증기 및 보일러 형식의 기초
questions: []
related: [boiler-efficiency-heat-balance, boiler-installation-combustion]
order: 1
priority: 출시 필수
status: 완료
---

## 열의 기본량

- **절대온도**는 `K = ℃ + 273.15`로 환산한다. 온도차를 계산할 때 1 K의 간격은 1 ℃와 같다.
- **압력**은 단위 면적에 수직으로 작용하는 힘으로 `p = F / A`다. 압력계는 대기압을 기준으로 한 게이지압을 표시하는 경우가 많으므로 절대압과 구분한다.
- **현열**은 물질의 온도를 바꾸는 열이며 `Q = mcΔT`로 계산한다. `m`은 질량, `c`는 비열, `ΔT`는 온도차다.
- **잠열**은 온도 변화 없이 상태를 바꾸는 열이며 `Q = mL`로 계산한다. 물의 증발 과정에서는 증발잠열을 사용한다.

열용량은 물체 전체의 온도를 1 K 높이는 데 필요한 열량이고 `mc`에 해당한다. 비열은 단위 질량 기준이므로 둘을 혼동하지 않는다.

## 열전달 세 가지

1. **전도**: 고체 내부 또는 접촉한 물질 사이에서 온도차로 열이 이동한다. 전도 열량은 열전도율과 면적, 온도차에 비례하고 두께에 반비례한다.
2. **대류**: 액체나 기체의 유동으로 열이 이동한다. 자연대류는 밀도차, 강제대류는 팬이나 펌프가 유동을 만든다.
3. **복사**: 전자기파로 열이 이동해 매질이 없어도 전달된다. 화염과 고온 전열면에서는 복사열의 비중이 크다.

보일러에서는 화염에서 전열면으로 복사·대류가 일어나고, 전열면 금속 내부에서는 전도가 일어난다.

## 물과 증기

- **포화수**: 주어진 압력의 포화온도에 도달한 물이다.
- **습증기**: 포화수와 건포화증기가 섞인 상태다. 건도 `x`는 혼합물 중 건포화증기의 질량비이며 `0 < x < 1`이다.
- **건포화증기**: 액적이 없는 포화증기다.
- **과열증기**: 같은 압력의 포화온도보다 온도가 높은 증기다.

압력이 높아지면 포화온도도 높아진다. 보일러 수위는 물의 부피만이 아니라 기포 발생과 부하 변화에도 영향을 받으므로 압력·급수량과 함께 판단한다.

## 보일러 형식 판별

| 구분 | 물·증기의 위치 | 대표 특징 |
|---|---|---|
| 원통형 보일러 | 큰 동체 안에 물을 저장 | 구조가 단순하고 보유수량이 커 부하 변화가 완만하다 |
| 수관 보일러 | 관 안으로 물·증기가 흐름 | 고압·대용량에 적합하고 기동이 비교적 빠르다 |
| 관류 보일러 | 긴 관을 따라 급수가 한 번 통과 | 보유수량이 적고 기동이 빠르며 급수·연소 제어가 중요하다 |
| 주철제 보일러 | 주철 섹션을 조립 | 저압 난방용에 쓰이며 증설·운반이 쉽다 |

## 시험 포인트

- 현열과 잠열은 온도 변화 유무로 먼저 구분한다.
- 절대압은 게이지압에 대기압을 더한 값이다.
- 압력 상승에 따른 포화온도 상승, 습증기의 건도 의미를 묶어 기억한다.
- 보일러 형식은 관 안에 물이 흐르는지, 연소가스가 흐르는지와 보유수량으로 판별한다.

## 자주 틀리는 포인트

- 섭씨온도에 273.15를 더한 값이 절대온도이며, 온도차에 273.15를 더하지 않는다.
- 열량과 온도는 같은 물리량이 아니다. 열은 이동하는 에너지이고 온도는 물체의 열적 상태를 나타낸다.
- 관류 보일러는 보유수량이 적으므로 무조건 안전하다는 뜻이 아니다. 급수 중단이나 제어 이상에 빠르게 반응해야 한다.
