---
title: 보일러 기동·운전·정지
slug: boiler-operation-maintenance
cert_id: energy-management
exam: written
subject_id: 1
group: 배관·운전·수질
tags: [절차]
summary: 보일러 기동부터 정상운전·정지·보존까지의 절차
questions: [20100131_030, 20100131_037, 20100131_041, 20100328_035, 20100328_036, 20100328_044, 20100328_045, 20100711_040, 20101003_040, 20110213_044, 20110417_039, 20110417_042, 20110417_050, 20110417_053, 20110731_042, 20110731_045, 20110731_046, 20110731_049, 20110731_052, 20111009_032, 20111009_042, 20111009_048, 20120212_023, 20120212_042, 20120408_021, 20120408_025, 20120408_043, 20120408_044, 20120722_049, 20121020_022, 20121020_023, 20130127_032, 20130127_043, 20130127_058, 20130414_025, 20130721_007, 20130721_049, 20130721_058, 20130721_059, 20131012_042, 20131012_043, 20131012_045, 20131012_051, 20140126_004, 20140126_037, 20140406_002, 20140406_003, 20140406_009, 20140406_049, 20140720_039, 20140720_055, 20140720_060, 20150125_050, 20150404_044, 20150404_050, 20150719_037, 20151010_040, 20151010_053, 20160124_030, 20160402_036, 20160402_051, 20160710_047]
examComment: 수록 기출 62문항이 26개 회차에서 확인되며, 점화 전 점검·송기·정지·휴지보존의 순서와 조건 판별이 중심임
related: [boiler-control-systems, boiler-auxiliary-equipment, boiler-water-treatment]
order: 18
priority: 출시 필수
status: 완료
---

## 기동 전 점검

기동은 연료를 넣기 전에 설비가 열과 압력을 받을 준비가 되었는지 확인하는 단계부터 시작함

1. 보일러 내부와 연소실에 사람·공구·이물질이 없는지 확인함
2. 수면계, 압력계, 안전밸브, 저수위 차단장치와 화염검출기의 상태를 확인함
3. 급수·증기·블로다운 밸브가 기동 절차에 맞는 위치인지 확인함
4. 급수탱크 수위, 펌프 윤활·회전 방향과 연료 누설 여부를 확인함
5. 연도 댐퍼와 통풍기를 확인하고 프리퍼지로 노 안의 가연성 가스를 제거함

수면계의 표시만 보고 수위가 정상이라고 단정하지 않음 · 증기측·수측 연결부가 막히면 잘못된 수위를 표시할 수 있음

## 점화와 승압

점화는 정해진 시퀀스와 인터록에 따라 진행함 · 점화원이 확인된 뒤 주연료를 공급하고, 제한시간 안에 화염이 검출되지 않으면 연료를 즉시 차단함 · 점화 실패 후에는 원인을 확인하고 다시 퍼지한 뒤 재점화함

승압은 천천히 진행해 동체·관·내화물의 온도차와 열응력을 줄임 · 공기빼기 밸브로 내부 공기를 배출하고, 증기가 충분히 발생하면 닫음 · 증기관을 서서히 예열하고 응축수를 배출한 다음 주증기밸브를 천천히 엶 · 급격한 밸브 조작은 수격과 수위 변동을 일으킴

## 정상운전 관리

- **수위**: 기준 범위에서 안정적으로 유지하고 급수제어와 수면계를 교차 확인함
- **압력·온도**: 설정값과 부하 변화 추세를 확인함
- **연소**: 화염 모양, 배기가스 산소·일산화탄소, 매연, 연료압과 분무상태를 확인함
- **통풍**: 노내압과 송풍·유인통풍기의 상태를 확인함
- **수질**: pH, 전기전도도, 경도 등 관리항목을 시험하고 필요한 블로다운을 함
- **누설·진동·소음**: 펌프, 밸브, 플랜지와 회전기기의 이상을 조기에 찾음

부하를 바꿀 때 연료만 급격히 조작하지 않음 · 공기량과 급수량이 함께 따라가도록 자동제어 상태와 실제 계측값을 확인함

## 정지 절차

정상정지는 부하를 서서히 낮추고 연료를 차단한 뒤 필요한 포스트퍼지를 함 · 압력과 수위가 안정적으로 떨어지는지 확인하고, 다른 보일러와 연결된 증기·급수 계통의 역류를 막음 · 고온 상태에서 급격히 냉각하거나 물을 급히 빼면 열응력과 변형이 생길 수 있음

비상정지는 인명과 설비 보호가 우선임 · 연료를 안전하게 차단하고 위험구역을 통제하며, 저수위·압력상승·실화·누설 등 원인별 절차를 따름 · 원인을 제거하고 점검하기 전에는 재가동하지 않음

## 청소·검사·보존

가스측 그을음은 열전달을 방해하고, 수측 스케일은 금속온도를 높임 · 정지 후 충분히 냉각·감압하고 에너지원 차단과 환기를 확인한 뒤 청소·검사를 함 · 밀폐공간 작업은 산소 및 유해가스 측정, 감시인 배치와 구조계획을 포함함

외부검사는 배관·밸브·접속부의 누설이나 외관 상태처럼 외부에서 확인할 수 있는 항목을 보고, 스케일·슬러지처럼 내부 상태를 직접 확인해야 하는 항목과 구분함

- **습식 보존**: 단기 정지 때 물을 채우고 산소 유입과 부식을 억제함 · 동결 위험이 있는 곳에는 부적합할 수 있음
- **건식 보존**: 장기 정지 때 완전히 건조하고 건조제를 사용해 습기를 억제함 · 기화성 부식 억제제(VCI) 등 보존재의 성질과 병용 조건은 문제에서 제시된 기준을 확인함

## 시험 포인트

| 문제에서 보이는 표현 | 정답으로 연결 |
|---|---|
| 점화 전 | 수위·밸브·연료 누설·통풍 확인 후 **프리퍼지** |
| 점화 실패 | **연료 차단 → 원인 확인 → 재퍼지** |
| 승압 | 열응력을 줄이도록 **천천히 진행** |
| 주증기밸브 | 증기관 예열·응축수 배출 후 **천천히 개방** |
| 정상정지 | **부하 저하 → 연료 차단 → 필요한 포스트퍼지** |
| 심한 저수위 | 연소 정지 · **즉시 급수하지 않음** |
| 외부검사 | 배관·밸브·접속부의 **누설·외관 상태** 확인 |
| 습식 보존 | **단기 정지 · 물을 채워 산소 유입·부식 억제** |
| 건식 보존 | **장기 정지 · 완전 건조 후 건조제 사용** |
| 가열건조법 | 과거 기출 기준 **단기 보존법** |

## 자주 틀리는 포인트

- 점화 실패 뒤 연료를 계속 분사하거나 퍼지 없이 재점화하지 않음
- 심한 저수위 보일러에 즉시 급수하는 행동은 열충격 위험이 있음
- 주증기밸브는 증기관의 예열과 드레인 배출 뒤 천천히 엶
