---
title: 배관·이음쇠·밸브
slug: boiler-piping-insulation
cert_id: energy-management
exam: written
subject_id: 1
group: 배관·운전·수질
tags: [개념]
summary: 관 재료·이음·지지와 밸브 기능 및 배관 시공 원칙
questions: [20100328_001, 20100328_051, 20100711_016, 20100711_031, 20100711_054, 20101003_016, 20101003_031, 20101003_054, 20110731_021, 20111009_024, 20111009_046, 20111009_050, 20120212_024, 20120212_041, 20120212_043, 20120212_050, 20120212_057, 20120408_023, 20120408_040, 20120408_041, 20120408_045, 20120408_048, 20120722_031, 20120722_034, 20120722_040, 20120722_047, 20120722_048, 20121020_002, 20121020_015, 20121020_040, 20121020_047, 20121020_051, 20130127_023, 20130127_033, 20130127_039, 20130127_042, 20130127_047, 20130127_050, 20130414_023, 20130414_029, 20130414_030, 20130414_044, 20130414_045, 20130414_049, 20130721_015, 20130721_031, 20130721_033, 20130721_046, 20131012_031, 20131012_035, 20131012_037, 20131012_046, 20140126_020, 20140126_036, 20140126_043, 20140126_048, 20140126_058, 20140406_004, 20140406_040, 20140406_044, 20140406_059, 20140720_024, 20140720_032, 20140720_035, 20140720_043, 20140720_044, 20140720_051, 20140720_053, 20140720_054, 20141011_038, 20150125_030, 20150125_037, 20150125_043, 20150125_054, 20150404_012, 20150404_031, 20150404_038, 20150404_045, 20150719_031, 20150719_047, 20150719_050, 20151010_031, 20151010_035, 20151010_037, 20151010_039, 20151010_044, 20151010_045, 20151010_049, 20160124_033, 20160124_040, 20160124_042, 20160402_035, 20160402_038, 20160402_046, 20160710_034, 20160710_037, 20160710_044, 20160710_045, 20160710_053, 20160710_054]
examComment: 수록 기출 100문항이 24개 회차에서 확인되며, 관 이음·밸브·지지장치와 배관 시공 공구를 구분하는 유형이 반복됨
related: [heating-systems, steam-traps-condensate, insulation-materials]
order: 15
priority: 출시 필수
status: 완료
---

## 배관도와 기호 읽기

배관계통도에서는 유체의 흐름 방향, 관경, 재질, 밸브·트랩·계기의 위치를 먼저 확인함 · 평면도는 실제 배치, 입면도는 높이 관계, 등각투상도는 배관의 3차원 형상을 파악하는 데 유리함

현장에서 기호를 읽을 때는 범례를 우선함 · 같은 모양이라도 도면 작성기준에 따라 의미가 달라질 수 있으므로 임의 추정하지 않음

## 관 이음과 시공

- **나사 이음**: 비교적 작은 관경과 분해가 필요한 곳에 사용함 · 나사산 손상과 밀봉 불량을 주의함
- **플랜지 이음**: 분해·점검이 쉬우며 밸브와 장비 연결에 많이 씀 · 볼트는 대각선 순서로 균등하게 조임
- **용접 이음**: 기밀성과 강도가 좋지만 품질관리와 검사, 작업 안전이 중요함
- **소켓·기계식 이음**: 재질과 압력·온도 범위에 적합한 제품과 시공법을 적용함

절단 뒤 버를 제거하고 관 중심을 맞춤 · 배관을 억지로 당겨 장비 노즐에 연결하면 열팽창과 진동이 노즐에 집중될 수 있음

## 열팽창과 지지

배관은 가열되면 늘어남 · 직관의 열팽창량은 개념적으로 `ΔL = αLΔT`로 계산함 · `α`는 선팽창계수, `L`은 길이, `ΔT`는 온도차임

팽창 루프, 벨로즈형 신축이음, 슬립형 신축이음 등으로 변위를 흡수함 · 고정점은 기준 위치를 잡고, 가이드와 행거는 배관이 의도한 방향으로 움직이게 함 · 신축이음만 설치하고 고정점·가이드를 잘못 배치하면 추력이 장비에 전달될 수 있음

### 신축이음 형식 구별

<div class="learning-visuals learning-visuals--pipe-expansion">
<figure>
<figcaption><strong>루프형</strong><span>관을 굽힌 여유 구간에서 신축을 흡수</span></figcaption>
<img src="/images/energy-management/pipe-expansion-loop-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="루프형 신축이음의 학습용 외형 그림. 한 줄의 관이 엘보를 거쳐 위로 올라갔다 내려오는 여유 구간을 이룬다. 설치 방향과 치수는 나타내지 않았다" />
<p class="pipe-expansion-key"><strong>구분 단서</strong> 관 자체의 굽은 루프</p>
</figure>
<figure>
<figcaption><strong>슬리브형</strong><span>안쪽 관이 바깥 몸체 안에서 미끄러짐</span></figcaption>
<img src="/images/energy-management/pipe-expansion-sleeve-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="슬리브형 신축이음의 학습용 부분 절개 그림. 같은 축의 안쪽 관이 원통형 외부 몸체로 들어가며 입구 둘레에 패킹 부위가 보인다. 실제 스트로크와 세부 밀봉 구조는 나타내지 않았다" />
<p class="pipe-expansion-key"><strong>구분 단서</strong> 서로 미끄러지는 이중 관 + 패킹</p>
</figure>
<figure>
<figcaption><strong>벨로즈형</strong><span>주름진 금속부가 늘고 줄며 변위 흡수</span></figcaption>
<img src="/images/energy-management/pipe-expansion-bellows-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="벨로즈형 신축이음의 학습용 외형 그림. 좌우 직관 사이에 연결된 여러 겹의 금속 주름이 보인다. 정확한 변위량과 앵커 배치는 나타내지 않았다" />
<p class="pipe-expansion-key"><strong>구분 단서</strong> 주름진 금속 벨로즈</p>
</figure>
<figure>
<figcaption><strong>스위블형</strong><span>엘보 사이의 회전 이음으로 신축 흡수</span></figcaption>
<img src="/images/energy-management/pipe-expansion-swivel-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="스위블형 신축이음의 학습용 외형 그림. 두 개의 엘보와 그 옆의 회전 연결부로 굽어진 한 줄의 관을 이룬다. 회전 범위와 세부 내부 구조는 나타내지 않았다" />
<p class="pipe-expansion-key"><strong>구분 단서</strong> 엘보 2개 + 회전 연결부</p>
</figure>
</div>

설치 방향, 압력 조건, 실제 이동 범위와 고정점·가이드 배치를 지정한 시공도는 아님

## 밸브와 밀봉

| 장치 | 주 기능 |
|---|---|
| 게이트밸브 | 전개·전폐에 적합하고 완전 개방 시 저항이 작음 |
| 글로브밸브 | 유량 조절에 적합하나 압력손실이 비교적 큼 |
| 체크밸브 | 역류를 방지함 |
| 감압밸브 | 1차측의 높은 압력을 낮춰 2차측 압력을 유지함 |
| 안전밸브 | 설정압력 초과 시 유체를 방출함 |

감압밸브는 단순히 압력을 한 번 낮추는 장치가 아니라 1차측 압력과 사용량이 변해도 **2차측 압력을 설정값 부근으로 유지**하는 자동제어밸브임 · 설정압력 초과 시 유체를 외부로 방출하는 안전밸브와 역할을 구분함

강관의 호칭지름과 스케줄 번호는 실제 외경·두께의 관계를 문제 조건에서 확인함 · 절단·나사내기·확관 공구는 작업 대상과 기능을 연결함

패킹은 밸브 스템처럼 운동하는 부분의 누설을 막고, 개스킷은 플랜지처럼 고정된 접합면을 밀봉함 · 재질은 유체·온도·압력에 맞춰 선택함

## 바이패스 배관

바이패스관은 트랩·스트레이너·감압밸브·계기 등 주요 장치를 점검·수리·교체할 때 유체를 우회시키기 위한 배관임 · 정상운전 중 계속 열어 두는 주 유로로 이해하지 않음

> 쉽게 이해하면: 본선 도로를 공사할 때만 여는 임시 우회도로와 같음

과거 기출에서는 트랩이나 스트레이너 등의 고장·수리·교환에 대비한 바이패스관의 목적을 직접 물었음 · 연료차단밸브처럼 안전상 우회해서는 안 되는 장치와 구분함

## 시험 포인트

### 우선 암기

| 문제에서 보이는 표현 | 정답으로 연결 |
|---|---|
| 플랜지 이음 | **분해·점검이 쉬운 장비·밸브 연결부** |
| 용접 이음 | **기밀성·강도 우수 · 품질검사 필요** |
| 열팽창량 | **`ΔL = αLΔT`** |
| 신축이음 목적 | 열팽창에 의한 **배관 파열 방지** |
| 고정점·앵커 | **배관의 기준 위치 고정** |
| 진동 억제 지지장치 | **브레이스** |
| 가이드·행거 | **배관을 지지하고 의도한 방향의 이동 허용** |
| 게이트밸브 | **전개·전폐 · 완전 개방 시 저항 작음** |
| 글로브밸브 | **유량 조절 · 압력손실 비교적 큼** |
| 체크밸브 | **역류 방지** |
| 감압밸브 | 고압을 낮추고 **2차측 압력을 설정값 부근으로 유지** |
| 바이패스관 | 주요 장치의 **고장·수리·교체 시 우회 유로** |

### 추가 확인

| 문제에서 보이는 표현 | 정답으로 연결 |
|---|---|
| 증기 배관 식별기호 | **S** |
| 25mm 가스 연료배관 고정간격 | **2m 간격** |
| 패킹 / 개스킷 | **운동부 밀봉 / 고정 접합면 밀봉** |
| 바이패스에 두면 안 되는 장치 | **연료차단밸브** 등 안전상 우회 금지 장치 |

## 자주 틀리는 포인트

- 게이트밸브를 장시간 미세 유량조절에 쓰면 디스크와 시트가 손상될 수 있음
- 체크밸브는 유량을 조절하는 장치가 아니라 역류 방지 장치임
- 감압밸브와 안전밸브는 모두 압력과 관련되지만 제어 목적과 작동 방식이 다름
- 바이패스는 평상시 계속 사용하는 주 배관이 아니라 점검·수리·교체 시 우회시키기 위한 배관임
- 신축이음만 설치하고 고정점·가이드를 잘못 배치하면 배관 추력이 장비에 전달될 수 있음
