---
title: 버너·화격자·연소장치
slug: burners-furnaces-atomization
cert_id: energy-management
exam: written
subject_id: 1
group: 효율·연소·제어
tags: [개념]
summary: 고체·액체·기체 연료의 연소장치와 무화·화염 안정
questions: [20100131_007, 20100131_015, 20100328_003, 20100328_007, 20100711_014, 20100711_028, 20100711_050, 20101003_014, 20101003_028, 20101003_050, 20110213_010, 20110213_019, 20110213_046, 20110417_010, 20110417_017, 20110417_027, 20110417_035, 20110417_045, 20110731_022, 20111009_003, 20111009_016, 20120408_001, 20120408_034, 20120408_039, 20120408_042, 20120722_002, 20120722_012, 20120722_016, 20120722_025, 20120722_026, 20121020_014, 20130127_011, 20130127_013, 20130127_057, 20130414_022, 20130414_036, 20130721_001, 20131012_005, 20131012_013, 20131012_034, 20140126_013, 20140126_034, 20140126_039, 20140406_038, 20140406_041, 20141011_015, 20141011_028, 20150125_002, 20150125_016, 20150404_021, 20150404_032, 20150719_016, 20150719_029, 20151010_005, 20151010_008, 20151010_018, 20160124_002, 20160124_011, 20160402_002, 20160402_021, 20160402_023, 20160710_019]
examComment: 수록 기출 62문항이 25개 회차에서 확인되며, 버너 무화방식·화격자·연소실 부하와 화염 안정 판별이 중심이다.
related: [fuel-properties, boiler-installation-combustion, boiler-protection-devices]
order: 10
priority: 출시 필수
status: 완료
---

## 연료별 연소장치

연소장치는 연료를 공기와 혼합하고 안정적으로 점화·연소시키며 필요한 열방출률을 유지한다.

- **고체연료**: 고정·이동·체인 화격자 등에서 연료 공급, 공기 분배와 회분 배출방식을 구분한다.
- **액체연료**: 버너에서 연료를 작은 방울로 무화해 증발과 공기 혼합을 빠르게 한다.
- **기체연료**: 공기와의 혼합 위치에 따라 확산연소와 예혼합연소로 나눈다.

미분탄 연소는 고체연료를 미세하게 분쇄해 공기와 함께 분사한다. 화격자 연소와 비교할 때 연료 입도, 연소속도, 비산회와 분쇄동력을 함께 본다.

## 액체연료의 무화

| 방식 | 무화 에너지원 | 확인 항목 |
|---|---|---|
| 압력분무식 | 연료 자체 압력 | 유압·노즐 형상·점도 |
| 증기·공기분무식 | 무화용 증기 또는 공기 | 무화매체 압력과 사용량 |
| 회전식 | 회전컵의 원심력 | 회전속도·연료막·공기흐름 |

점도가 너무 높으면 큰 액적과 불완전연소가 생기기 쉽다. 예열온도가 지나치게 높아도 기화·탄화와 분무 불량이 생길 수 있으므로 연료 성상과 버너 기준에 맞춘다.

## 연소실과 연소부하

연소실은 연료가 혼합·착화·연소할 공간과 체류시간을 제공한다. 연소실 열부하는 단위 체적당 투입열량, 화격자 연소율은 단위 화격자면적당 연료량처럼 분모와 단위가 다르다.

내화물은 고온을 견디고 열손실을 줄이며 화염 형상을 유지한다. 손상·박리는 국부 과열, 화염 편류와 본체 손상으로 이어질 수 있다.

## 화염 안정

역화는 혼합기체 유출속도보다 화염전파속도가 커 화염이 버너 안쪽으로 전파하는 현상이다. 유출속도가 지나치게 크면 화염이 버너에서 떨어지는 리프팅이 생기고, 더 커지면 블로오프로 소화될 수 있다.

점화 실패나 실화가 발생하면 연료를 차단하고 원인을 확인한 뒤 다시 퍼지한다. 연료를 추가 공급해 화염을 억지로 유지하지 않는다.

## 자주 틀리는 포인트

- 무화방식은 연료를 잘게 만드는 에너지원으로 구분한다.
- 역화와 리프팅은 혼합기체 유출속도와 화염전파속도의 관계가 반대다.
- 화격자 연소율과 연소실 열부하의 분모를 혼동하지 않는다.
