---
title: 증기트랩·응축수 환수
slug: steam-traps-condensate
cert_id: energy-management
exam: written
subject_id: 1
group: 배관·운전·수질
tags: [개념]
summary: 트랩 작동원리와 드레인·응축수 환수 및 수격 방지
questions: [20100131_048, 20100328_047, 20100711_032, 20101003_032, 20110213_041, 20110213_048, 20110417_023, 20111009_013, 20120212_025, 20120212_045, 20120408_015, 20120408_026, 20130414_027, 20131012_054, 20140126_045, 20140720_020, 20140720_056, 20150125_021, 20150719_053, 20151010_047, 20160124_012, 20160124_050, 20160402_022, 20160402_052, 20160710_052]
examComment: 수록 기출 25문항이 19개 회차에서 확인되며, 트랩 형식별 작동원리와 응축수 환수·수격 방지 조건이 중심임
related: [heating-systems, boiler-piping-insulation, boiler-auxiliary-equipment]
order: 14
priority: 출시 필수
status: 완료
---

## 증기트랩의 역할

증기트랩은 응축수와 공기를 배출하면서 생증기의 손실을 억제함 · 트랩이 막히면 가열 지연과 수격이 생기고, 열린 상태로 고장 나면 증기와 에너지가 손실됨

| 분류 | 작동 기준 | 대표 형식 |
|---|---|---|
| 기계식 | 증기와 응축수의 밀도차 | 버킷식, 플로트식 |
| 온도조절식 | 증기와 응축수의 온도차 | 바이메탈식, 벨로즈식 |
| 열역학식 | 재증발증기의 속도·압력 변화 | 디스크식 |

### 작동부 모양으로 구별

<div class="learning-visuals learning-visuals--steam-traps">
<figure>
<figcaption><strong>플로트식 · 기계식</strong><span>응축수가 차면 둥근 부자가 올라감</span></figcaption>
<img src="/images/energy-management/steam-trap-float-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="플로트식 증기트랩의 학습용 절개 그림. 아래 응축수에 뜬 둥근 금속 부자가 오른쪽 밸브와 레버로 연결되어 있다. 전체 유로와 정확한 개폐 상태는 표시하지 않았다" />
<p class="steam-trap-key"><strong>구분 단서</strong> 둥근 부자 + 레버</p>
</figure>
<figure>
<figcaption><strong>역버킷식 · 기계식</strong><span>증기가 버킷을 띄우면 밸브가 닫힘</span></figcaption>
<img src="/images/energy-management/steam-trap-bucket-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="역버킷식 증기트랩의 학습용 절개 그림. 아래가 열린 거꾸로 된 금속 버킷이 응축수 속에 놓이고, 버킷 윗면의 작은 통기 구멍과 밸브 연결 레버가 보인다. 전체 유로는 표시하지 않았다" />
<p class="steam-trap-key"><strong>구분 단서</strong> 거꾸로 된 버킷 + 레버</p>
</figure>
<figure>
<figcaption><strong>바이메탈식 · 온도조절식</strong><span>온도에 따라 금속편이 휘어 밸브를 움직임</span></figcaption>
<img src="/images/energy-management/steam-trap-bimetal-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="바이메탈식 증기트랩의 학습용 절개 그림. 중앙에 색이 다른 금속편 여러 장이 겹쳐 있고 그 아래 밸브 축이 있다. 특정 온도에서의 개폐 상태와 전체 유로는 표시하지 않았다" />
<p class="steam-trap-key"><strong>구분 단서</strong> 휘어지는 이종 금속편</p>
</figure>
<figure>
<figcaption><strong>디스크식 · 열역학식</strong><span>재증발증기의 흐름·압력 변화로 원판이 개폐</span></figcaption>
<img src="/images/energy-management/steam-trap-disc-illustrated-v1.webp" width="1254" height="1254" loading="lazy" decoding="async" alt="디스크식 증기트랩의 학습용 절개 그림. 윗덮개 안쪽의 평평한 원판 하나가 아래 환형 밸브 시트와 떨어져 있으며 중심축에 고정되지 않았다. 전체 유로와 순간 작동 상태는 표시하지 않았다" />
<p class="steam-trap-key"><strong>구분 단서</strong> 윗덮개 안 자유 원판 1개</p>
</figure>
</div>

제조사별 배관 연결과 순간 개폐 상태를 재현한 완결된 유로도는 아님

형식별로 공기배출 능력, 부하 변화 대응, 내수격성, 설치 방향이 다르므로 작동원리와 사용조건을 연결해 판단함

## 설치와 점검

응축수가 모이는 낮은 곳과 장비 출구에 드립 포켓을 두고 트랩을 설치함 · 트랩 전단의 스트레이너는 이물질을 거르며, 전후 차단밸브와 시험·점검 공간을 확보함

바이패스를 계속 열어 두면 생증기가 손실될 수 있음 · 트랩 출구에 과도한 배압이 생기면 배출능력이 떨어질 수 있으므로 환수관 압력과 높이차를 확인함

## 응축수 환수

응축수 회수는 보충수·약품비뿐 아니라 응축수의 보유열을 회수함 · 고온 응축수가 낮은 압력으로 떨어질 때 생기는 재증발증기는 플래시탱크에서 분리해 이용할 수 있음

공정에서 오염될 가능성이 있는 응축수는 급수계통으로 바로 돌려보내지 않고 수질을 확인함 · 환수펌프는 온도와 흡입조건을 고려해 캐비테이션을 방지함

## 수격 방지

배관 구배를 확보하고 낮은 곳의 응축수를 배출함 · 차가운 증기관은 예열하고 밸브를 천천히 열며, 트랩 용량과 설치 위치가 적절한지 확인함

## 시험 포인트

| 문제에서 보이는 표현 | 정답으로 연결 |
|---|---|
| 기계식 트랩 | 증기와 응축수의 **밀도차** · 버킷식·플로트식 |
| 온도조절식·열동식 트랩 | 증기와 응축수의 **온도차** |
| 열역학식 트랩 | **재증발증기의 속도·압력 변화 · 디스크식** |
| 스트레이너 | 트랩 전단의 **이물질 제거** |
| 진공환수식 리프트 피팅 1단 | 흡상 높이 **1.5m 이하** |
| 관말 트랩 냉각래그 | 길이 **1.5m 이상** |
| 수격 방지 | **구배·드레인·예열·밸브 천천히 조작** |
| 트랩 출구 배압 증가 | **응축수 배출능력 저하 가능** |

## 자주 틀리는 포인트

- 트랩은 생증기를 계속 배출하는 장치가 아님
- 스트레이너와 트랩은 이물질 제거와 응축수 배출로 역할이 다름
- 수격은 밸브만의 문제가 아니라 구배·드레인·예열·환수상태가 함께 만듦
