---
chapter_id: "FSM2-074"
title: "보일러·난방기기의 화재 예방"
slug: "boiler-heater-fire-prevention"
cert_id: "fire-safety-manager-level2"
exam: "written"
subject_id: 1
group: "연소·위험물·화기"
tags: ["개념"]
summary: "설치 위치·주변 가연물·구조·유지관리 조건을 구별함"
questions: []
related: []
order: 25
priority: "1차"
status: "완료"
---

<link rel="stylesheet" href="/styles/fire-bulk-visual.css">

## 열원과 가연물을 분리
보일러·난방기기는 **주변 가연물, 연료 계통, 배기 계통, 과열 방지**를 구분해 확인

<div class="sample-table-scroll" tabindex="0" role="region" aria-label="열원과 가연물을 분리 표"><table><thead><tr><th>확인 부분</th><th>화재 원인과 연결</th></tr></thead><tbody><tr><td>기기 주변</td><td>종이·의류·기름 등 가연물의 근접·접촉</td></tr><tr><td>연료 배관·호스</td><td>누설·접속 불량·손상</td></tr><tr><td>연통·배기구</td><td>막힘·이탈·불완전연소와 CO 위험</td></tr><tr><td>전기 계통</td><td>과부하·접촉 불량·절연 손상</td></tr><tr><td>안전장치</td><td>과열·불꽃 소실 때 차단 기능</td></tr></tbody></table></div>

난방기 위에 옷을 말리거나 연료를 켠 상태에서 보충하는 행위는 위험 · 제조사 허용 용도와 설치 이격 조건을 따름

## 이상 징후의 판단
연료 냄새, 반복되는 소화·점화 실패, 그을음, 배기 이상이 있으면 안전하게 사용을 중지하고 점검 · 가스 누설 의심 시 전기 스위치 조작이나 불꽃으로 누설 확인 금지

연통을 다른 배관과 혼동하지 않으며 배기구를 밀폐하면 환기와 연소가 나빠질 수 있음

## 연료별 설치 수치
다음 보일러 기준은 사업장·영업장용에 적용 · 주택의 가정용 보일러 제외

<div class="sample-table-scroll" tabindex="0" role="region" aria-label="보일러 이격·연료 표"><table><thead><tr><th>구분</th><th>적용 조건</th></tr></thead><tbody><tr><td>공통</td><td>본체~벽·천장 0.6m 이상 · 실내 바닥은 콘크리트 또는 금속 외의 불연재료</td></tr><tr><td>액체연료</td><td>탱크~본체 수평거리 1m 이상 · 탱크에서 0.5m 이내 긴급 차단용 개폐밸브 · 공급배관 여과장치</td></tr><tr><td>액체연료 탱크</td><td>허용 연료 사용 · 불연재료 탱크·받침대로 전도 방지</td></tr><tr><td>기체연료</td><td>환기구 등 가스 체류 방지 · 금속 공급관 · 연료용기 등에서 0.5m 이내 개폐밸브 · 가스누설경보기</td></tr><tr><td>고체연료 보관</td><td>본체에서 수평거리 2m 이상 또는 불연재료의 별도 구획 공간</td></tr><tr><td>고체연료 연통</td><td>천장에서 0.6m 이격 · 배출구는 건물 밖으로 0.6m 이상, 본체보다 2m 이상 높게 설치</td></tr><tr><td>연통 구조</td><td>벽·지붕 관통부 불연 처리 · 불연재료 연통과 연결부 청소구</td></tr></tbody></table></div>

보일러·난로 등이 설치된 장소에는 **소화기 1개 이상** 비치

<p class="fire-source-note">적용 기준 · <a href="https://www.law.go.kr/LSW/lsInfoR.do?lsiSeq=287389&amp;efYd=20260701&amp;efYn=Y&amp;nwJoYnInfo=Y&amp;chrClsCd=010202&amp;ancYnChk=0" target="_blank" rel="noopener">화재예방법 시행령 별표 1</a> · 2026-10-14 확인</p>
