---
title: "냉동시설 안전관리자 선임 기준｜기능사·산업기사"
description: "공조냉동기계기능사와 산업기사의 냉동시설 안전관리 책임자 선임 범위를 냉매, 법정 냉동능력, 실무경력 기준으로 정리했다."
category: qualifications
status: published
publishedAt: '2026-11-24'
updatedAt: '2026-11-24'
reviewedAt: '2026-11-24'
summary:
- "공조냉동기계기능사로 경력 요건 없이 안전관리 책임자 자격을 충족하는 범위는 일반 기준 100톤 이하, 프레온 냉매는 200톤 이하다."
- "일반 100톤 초과~300톤 이하, 프레온 200톤 초과~600톤 이하에서는 기능사와 현장실무 경력 5년 이상을 갖추거나 산업기사 이상이어야 한다. 이 범위를 넘으면 산업기사 이상이 필요하다."
- "허가·신고 기준은 냉매의 가연성·독성과 설비 용도에 따라 달라진다. 사업장 허가·신고 자료에서 냉매명과 법정 냉동능력을 확인할 수 있다."
sources:
- title: "고압가스 안전관리법 제15조"
  url: "https://www.law.go.kr/lsLinkCommonInfo.do?lsJoLnkSeq=1013093039"
  note: "시행 2026년 3월 10일. 안전관리자 선임과 신고 의무."
- title: "고압가스 안전관리법 시행령 제3조·제4조·제13조"
  url: "https://www.law.go.kr/LSW/lsInfoP.do?lsiSeq=286839"
  note: "시행 2026년 6월 9일. 냉매 분류와 용도에 따른 냉동제조 허가·신고 대상과 안전관리자의 직무 범위."
- title: "고압가스 안전관리법 시행령 별표 3 제4호 및 비고"
  url: "https://www.law.go.kr/LSW/flDownload.do?bylClsCd=110201&flSeq=164716703"
  note: "개정 2026년 6월 9일. 냉동제조시설의 냉동능력별 자격·경력·선임 인원과 예외."
- title: "고압가스 안전관리법 시행규칙 별표 3"
  url: "https://www.law.go.kr/LSW/flDownload.do?bylClsCd=110201&flSeq=145401745&gubun="
  note: "법정 냉동능력의 산정 기준."
- title: "고용24 · 디제이씨 충주공장 공무직 모집"
  url: "https://www.work24.go.kr/wk/a/b/1500/empDetailAuthView.do?infoTypeCd=VALIDATION&infoTypeGroup=tb_workinfoworknet&wantedAuthNo=K171222610130003"
  note: "2026년 10월 13일 등록, 구인인증번호 K171222610130003. 직무내용의 선임 조건과 채용 경력 요건 확인."
related:
- statutory-appointments
- mechanical-maintainer-levels
- facility-career-start
legalReview: true
---

냉동제조 허가를 받은 두 현장의 법정 냉동능력이 똑같이 120톤이라고 해보자. 프레온을 쓰는 현장에서는 공조냉동기계기능사만으로 **안전관리 책임자** 자격을 충족한다. 프레온을 쓰지 않는 현장에서는 산업기사 이상이거나 기능사에 현장실무 경력 5년 이상이 있어야 한다.

## 냉매와 용도에 따라 달라지는 허가·신고 기준

고압가스 안전관리법령의 냉동제조 기준은 냉동 과정에서 압축 또는 액화로 고압가스가 생기는 설비에 적용된다. 시행령 제3조와 제4조는 냉매의 가연성·독성과 설비 용도에 따라 허가·신고 구간을 나눈다. 아래 표는 2026년 11월 24일 기준이며, 톤수는 법령에서 정한 **1일 냉동능력**이다.

| 냉매와 설비 용도 | 신고 | 허가 |
| --- | --- | --- |
| 일반 기준 | 3톤 이상~20톤 미만 | 20톤 이상 |
| 가연성도 독성도 없는 고압가스 냉매 · 산업용 및 냉동·냉장용 | 20톤 이상~50톤 미만 | 50톤 이상 |
| 가연성도 독성도 없는 고압가스 냉매 · 건축물 냉·난방용 | 20톤 이상~100톤 미만 | 100톤 이상 |

이미 고압가스 제조허가 등을 받은 사업장이라면 허가받은 내용에 해당 냉동제조가 포함되는지 확인한다. 시행령이 정한 예외에 해당하면 냉동제조를 별도로 허가받거나 신고할 필요가 없다.

허가·신고 표의 **가연성·독성 분류**와 아래 선임 표의 **프레온 사용 여부**는 각각 다른 판단 기준이다. 냉동능력 역시 시행규칙 별표 3의 방식으로 산정한 값이다. 설비 명판의 냉방능력이나 카탈로그의 RT만 보고 구간을 정하기보다 허가·신고 자료와 냉동능력 산정 자료에 적힌 값을 확인하는 편이 정확하다.

## 기능사·산업기사로 맡을 수 있는 자리

아래는 고압가스 안전관리법 시행령 별표 3 제4호의 **냉동제조시설** 기본 기준이다. 모든 구간에 안전관리 총괄자와 안전관리 책임자가 각각 1명씩 필요하다. 표의 ‘양성교육’은 한국가스안전공사의 냉동시설안전관리자 양성교육을 뜻한다.

| 1일 냉동능력 · 일반 | 1일 냉동능력 · 프레온 | 안전관리 책임자 자격 | 안전관리원 |
| --- | --- | --- | --- |
| 50톤 이하 | 100톤 이하 | 기능사 또는 양성교육 이수자 | 선임 인원 기준 없음 |
| 50톤 초과~100톤 이하 | 100톤 초과~200톤 이하 | 기능사 또는 현장실무 경력 5년 이상인 양성교육 이수자 | 1명 이상 |
| 100톤 초과~300톤 이하 | 200톤 초과~600톤 이하 | 산업기사 또는 현장실무 경력 5년 이상인 기능사 | 1명 이상 |
| 300톤 초과 | 600톤 초과 | 산업기사 | 2명 이상 |

안전관리원 자격은 공조냉동기계기능사 또는 해당 양성교육 이수로 충족할 수 있다. 별표의 비고에 따라 같은 종목의 상위 기술자격도 인정된다.

같은 5년이라도 구간에 따라 경력을 증명할 사람이 달라진다. 일반 50톤 초과~100톤 이하(프레온 100톤 초과~200톤 이하)에서는 **교육 이수자**에게만 5년을 요구한다. 그다음 구간에서는 **기능사 보유자**에게 5년을 요구한다. 경력 요건이 적용되는 자리라면 담당 설비, 실제 업무, 근무기간을 증빙할 수 있어야 한다.

별표 3 비고에 인원 특례도 있다. 프레온을 쓰는 냉동제조시설에서 사업장 내 냉동제조시설 전체를 운전·제어·감시하는 중앙통제시스템을 갖췄다면 안전관리원 선임 인원의 절반을 줄일 수 있다. 다른 설비의 선임까지 맡는 자리라면 시행령 제13조의 직무 제한과 해당 사업장에 적용되는 예외도 함께 살펴야 한다.

## 채용공고에서 선임 직책과 경력을 읽는 법

2026년 10월 13일 고용24에 올라온 디제이씨 충주공장 공무직 공고에는 기능사 이상 또는 해당 양성교육 이수와 함께 최소 3년 경력이 적혀 있었다. **3년은 이 회사의 채용 조건**이다. 공고에는 냉매, 법정 냉동능력, 구체적인 선임 직책이 공개되지 않아 법정선임 요건을 판단하려면 현장 자료가 필요하다.

공고에 ‘공조냉동기계기능사 우대’라고만 적혀 있다면 입사 후 선임되는 자리인지부터 묻는 편이 빠르다. 선임 자리라면 책임자와 안전관리원 중 어느 쪽인지, 해당 사업장의 냉매와 법정 냉동능력이 얼마인지 확인한다. 경력 인정이나 냉매 분류가 불분명하다면 허가·신고 자료와 경력증명서를 놓고 관할 시·군·구에 문의할 수 있다. 냉동설비 외에 보일러나 가스 사용시설까지 담당한다면 각 직책의 적용 법령은 [시설관리 법정선임 총정리](/facility-management/qualifications/statutory-appointments/)에서 이어서 볼 수 있다.
